# 问题三最终模型（详述）

> 主题：多时刻光伏预报下的计划购电、调整购电与储能滚动调控
> 数据：附件1（电价）、附件2（小区负载与光伏实测）、附件3（四次发布的整点光伏预报）
> 评价期：2025-02-01 ~ 2025-12-31（334 天），2025 年 1 月作为预热期
>
> 本文档是问题三的完整模型方法说明：题意判定 → 预测层 → 情景 → 决策层 → 执行层 → 结算 → 信息价值 → 消融与选型 → 实现与产物。全部数字均来自仓库内脚本的真实运行结果，未使用占位值。

---

## 0. 当前状态与术语约定

### 0.1 两条决策结构（后文统一用「模型1 / 模型2」指代）

| 代号 | 决策结构 | 说明 |
| --- | --- | --- |
| **模型1** | 情景两阶段 SP（0/6/12/18）+ DP 价值执行器 | 申报层用历史配对残差情景做随机规划，执行层用凸分段线性 DP 求动态保留水位 |
| **模型2** | 确定性滚动 MPC（6/12/18）+ 贪心自适应执行 | 申报层用确定性 LP，执行层按真实净负荷自适应充放，缺口先放到物理下限 |

### 0.2 正式模型与交付状态

- 仓库根目录 `result3.xlsx` 已由 `scripts/solve_q3_final.py` 重新生成，唯一对应**模型1 + 分解⊕Ridge线性融合负荷 + 偏差校正附件3/Ridge光伏融合 + 30情景 + 四时刻滚动**。
- 334天、30情景正式回测的口径C总费用为 **13,027,438.25元**，紧急购电费 **190,303.76元**，紧急购电量 **39,421.99 kWh**。
- 四个指定日期从同一条全年跨日SOC链自动提取，口径C合计 **167,647.48元**；旧的模型2结果、M=10快速近似和四日独立SOC快版均退出正式证据链。
- 正式入口为 `scripts/solve_q3_final.py`；`scripts/report_q3_final.py` 生成同构VOI与指定日期表格。

---

## 1. 题意与建模目标

### 1.1 题目原文要点（问题三）

> 在每天 0:00、6:00、12:00 和 18:00 可获得未来 24 小时整点的光伏发电功率预报。可根据 0:00 的预报制定当天的计划购电策略，也可根据其他时刻的预报调整购电策略。计划购电量高于调整购电量的部分，违约电价是交易时刻电价的 50%。调整购电量高于计划购电量的部分，超出部分的电价是交易时刻电价的 1.5 倍。总的购电费用包括计划购电费用、紧急购电费用和调整购电量的相关费用。……请分析是否需要引入其他时刻的预报制定调整购电策略。

微网侧的统一物理约束为：微网提供的电能不可低于小区负载，否则需按交易时刻电价的 5 倍紧急购电（问题二引入并延续）。

### 1.2 六条关键判定

| 编号 | 争议点 | 本文判定 | 依据 |
| --- | --- | --- | --- |
| J1 | 「计划购电量」的时段粒度 | 144 个 10 min 时段 | 附件 5 模板为 144 列 + 全天合计列 |
| J2 | 「调整购电量」的含义 | 各时段**执行前最后一次确认**的购电量；0:00—6:00 取初始计划，6:00—12:00 取 6:00 的调整结果，以此类推 | 否则会出现同一时段被三次修改重复计费 |
| J3 | 调整差额的参照 | 恒为 0:00 的原计划 $x_t^0$，每段只结算一次 | 使 `调整购电量` 表与 `计划购电量` 表可直接相减核算 |
| J4 | 后续预报的时段效力 | 时刻 $k$ 只能重排 $k$ 之后尚未开始的时段，$0\!:\!00\sim k$ 已冻结 | 「调整当天的购电策略」不能改写已执行的购电 |
| J5 | 附件 3 的物理口径 | 整点**瞬时功率锚点**，以「锚点 + 线性插值」降尺度到 10 min | 全量复现实验：零偏移 MAE 最低（186.61 kW）；整点当小时常值时全天重建 MAE 371.2 kW，整点插值降到 197.5 kW |
| J6 | 报表中「全天购电费」的口径 | 计划购电 + 少购违约 + 超购 + 紧急购电四部分之和 | 题面明确「总的购电费用包括计划购电费用、紧急购电费用和调整购电量的相关费用」 |

### 1.3 交付清单

1. `result3.xlsx`：四张工作表（计划购电量、调整购电量、充放电量、紧急购电量），334 天 × 144 时段；
2. 论文表 1、表 2、表 3 格式的四个指定日期结果：2025-03-20、2025-06-21、2025-09-23、2025-12-21；
3. 「是否需要引入其他时刻预报」的定量结论与阈值规则（第 11 节）。

---

## 2. 模型假设

| 编号 | 假设 |
| --- | --- |
| A1 | 每天 144 个等长时段，$\Delta t = 1/6$ h；功率（kW）乘以 $\Delta t$ 得到区间电量（kWh）。 |
| A2 | 储能容量 12000 kWh，最大充放电功率 5000 kW，充放电效率均为 0.9，运行区间 1200–10800 kWh，2025-01-01 0:00 初始电量 6000 kWh。 |
| A3 | 附件 1 的电价为全天重复的固定分时电价（问题三不使用附件 4 的实时电价）。 |
| A4 | 时刻 $k$ 的决策只使用 $k$ 之前已实现的负荷、光伏、SOC，以及 $k$ 时刻刚发布的附件 3 预报；当天未来实测值绝不进入预测、场景、调参或优化（严格非前视）。 |
| A5 | 小区负载不做日内更新（后续时刻沿用同一条 0:00 负荷预测曲线），光伏曲线随发布时刻更新。 |
| A6 | 申报购电量与实际源荷偏差由储能与紧急购电闭合；紧急购电按交易时刻电价的 5 倍结算。 |
| A7 | 计划外富余电量按弃电处理，不产生收益，也不允许向外部电网售电。 |
| A8 | 储能充放电不同时发生；由于不引入循环退化成本，最优解中二者不会同时为正。 |
| A9 | 「充放电效率 90%」解释为充电效率与放电效率均为 0.9（另设 $\eta_c=\eta_d=\sqrt{0.9}$ 的对照）。 |
| A10 | 跨日 SOC 连续：$E_{d,0}=E_{d-1,144}$；正式回测从 2 月 1 日开始，1 月仅用于状态与历史统计预热。 |

---

## 3. 符号说明

| 符号 | 含义 | 单位 |
| --- | ---: | --- |
| $d,\ t$ | 日期、日内 10 min 时段序号（$t=1,\dots,144$） | — |
| $k$ | 预报发布时刻（$k\in\{0,6,12,18\}$） | h |
| $h$ | 预测提前量（$h=1,\dots,24$） | h |
| $l_{d,t},\ r_{d,t}$ | 区间负荷电量、区间光伏电量 | kWh |
| $p_{d,t}$ | 交易时刻电价 | 元/kWh |
| $\eta_c,\eta_d$ | 充、放电效率 | — |
| $B$ | 单时段最大充放电量 $=5000\Delta t$ | kWh |
| $E^{lo},E^{up}$ | 储电量下、上限（1200 / 10800） | kWh |
| $x_t^0$ | 0:00 形成的全天计划购电量 | kWh |
| $a_t$ | 执行前最后确认的调整购电量 | kWh |
| $g_t$ | 实际紧急购电量 | kWh |
| $c_t,\ q_t$ | 实际充电量、放电量 | kWh |
| $w_t$ | 富余（弃）电量 | kWh |
| $E_t$ | 时段末储电量 | kWh |
| $L_{t,m}, R_{t,m}$ | 情景 $m$ 下的负荷、光伏电量路径 | kWh |
| $M$ | 情景数（主模型 30） | — |
| $R_t$ | DP 价值执行器的动态保留水位 | kWh |
| $u_t,v_t$ | 少购量 $\max(x_t^0-a_t,0)$、超购量 $\max(a_t-x_t^0,0)$ | kWh |
| $C_3^{A},C_3^{B},C_3^{C}$ | 三种结算口径下的全天总费用 | 元 |

---

## 4. 数据预处理与信息结构

### 4.1 时间尺度与对齐

- 原始数据为 10 min 粒度（`data_processed/microgrid_10min.csv`），每天 144 段；
- 附件 3 为「每天 4 次发布 × 未来 24 个整点」的长表（`data_processed/pv_forecast_hourly.csv`），键为 `(issue_at, horizon_h)`。

### 4.2 附件 3 的物理口径判定（`scripts/audit_q3_pv_forecast.py`）

把附件 3 的预报值与 `target_end` 前后 ±60 min 内的实测 10 min 功率逐一对齐，遍历偏移 $\{-60,\dots,+60\}$ min：

| 对齐方式 | 10 min 口径 MAE |
| --- | ---: |
| 最优偏移（0 min） | **186.61 kW** |
| 「整点值 = 小时平均」再均分 6 段重建全天 | 371.2 kW（0:00 预报） |
| 「整点值 = 整点瞬时功率锚点」+ 线性插值 | **197.5 kW（0:00 预报）** |

结论：附件 3 更接近整点瞬时值，主模型采用「整点锚点 + 因果线性插值」，并**取消**「6 段之和等于小时电量」这一守恒门禁（该门禁会系统性劣化 175 kW 量级）。

### 4.3 整点锚点降尺度公式

设发布时刻为 $k$、$k$ 时刻已观测到的最末 10 min 光伏电量为起点，则下一个 24 h 的第 $h$ 个锚点位于时段 $6(k+h)$，对应功率预报 $P^F_{k,h}$（kW）。锚点之间的第 $j$ 个 10 min 插值为

$$
\widehat P^{A}_{k,h,j}=(1-j/6)\,P^F_{k,h-1}+(j/6)\,P^F_{k,h},\qquad j=1,\dots,6 ,
$$

再截断为非负。起点锚值只允许取 $k$ 之前已观测的实测值（严格因果）。

### 4.4 决策时刻与信息集

| 决策时刻 | 可调整的当天区间 | 已冻结区间 | 信息集 |
| --- | --- | --- | --- |
| 0:00 | 0:00—24:00，形成初始计划 $x^0$ | 无 | 附件 3 的 0:00 预报 + 负荷预测 + 历史残差库 |
| 6:00 | 6:00—24:00 | 0:00—6:00 | 追加 0:00—6:00 实测负荷/光伏与真实 SOC、6:00 预报 |
| 12:00 | 12:00—24:00 | 0:00—12:00 | 同上，追加 12:00 预报 |
| 18:00 | 18:00—24:00 | 0:00—18:00 | 同上，追加 18:00 预报 |

### 4.5 「调整购电量」工作表的填写规则（J2/J3）

$$
a_t=\begin{cases}
x_t^0 & 0\text{:}00\le t<6\text{:}00\\
a_t^{(6)} & 6\text{:}00\le t<12\text{:}00\\
a_t^{(12)} & 12\text{:}00\le t<18\text{:}00\\
a_t^{(18)} & 18\text{:}00\le t\le24\text{:}00
\end{cases}
$$

每个时段相对 $x_t^0$ 的差额只结算一次，三次修订不叠加。

---

## 5. 预测层

### 5.1 负荷：分解 ⊕ Ridge 线性融合

负荷预测采用**非前视线性融合**：由“日电量水平×日内形状”分解预测给出基准曲线，再由此前 $\le30$ 日残差**含交叉项最小二乘**滚动定权，与 Ridge 预测线性组合：

$$
\widehat L_{d,t}=w_d\,\widehat L^{\text{dec}}_{d,t}+(1-w_d)\,\widehat L^{\text{ridge}}_{d,t},
$$

$$
w_d=\mathrm{clip}\!\left(\frac{\sum_{j\in W}(\varepsilon^{R}_j-\varepsilon^{D}_j)\,\varepsilon^{R}_j}{\sum_{j\in W}(\varepsilon^{D}_j-\varepsilon^{R}_j)^2},\,0,\,1\right),\qquad W=\text{此前 30 日},\quad \varepsilon=\text{残差}.
$$

- **分解支** $\widehat L^{\text{dec}}$：类型日（周五、周六为低负荷日）最近 3 天的归一化形状，乘以水平 $\hat B_d\,\hat s_{d,t}$；水平由前一日电量经类型切换倍率 $\beta_d$ 外推（$\beta_d$ 取最近 35 天类型切换点电量对数增率的中位数）；
- **Ridge 支** $\widehat L^{\text{ridge}}$：标准化 Ridge（$\alpha=1$，特征含 1/2/7/14 日滞后、3/7/14 日滚动统计、星期/月/时段、日内与年内多阶谐波），每 7 天滚动重训，训练样本严格满足 $\text{date}<d$，预测截断非负；
- 融合权重 $w_d$ 在历史窗口内滚动估计（典型值 $\approx0.75$）；生成脚本 `scripts/build_q3_fused_load.py`，面板 `data_processed/q3_forecasts_fused.csv`；
- 输出即全天 P50 点预测，6:00/12:00/18:00 **不更新**（A5）。

**实测（334 天，0:00 口径）**：纯 Ridge 负荷 MAE **162.23 kW**（bias **+15.97 kW**，高估、对负荷侧偏安全）；融合后 **131.80 kW**（bias **+4.99 kW**），优于参考纯分解的 135.21 kW。

### 5.2 光伏：偏差校正 + 动态融合

对发布时刻 $k$：

**第一步 偏差校正。** 用发布日之前 $W=28$ 天的同发布时刻残差（附件 3 锚点插值 − 实测），取逐时段中位数 $\beta_{k}$（使校正对异常日稳健）：

$$
\widehat P^{A}_{k,t}=\max\bigl(0,\ \widehat P^{A,\text{raw}}_{k,t}-\beta_k\bigr).
$$

**第二步 滚动含交叉项最小二乘融合。** 设同一历史窗口内附件 3（校正后）与 Ridge 光伏的残差分别为 $e^{A}_{k,t}$、$e^{L}_{k,t}$（相对实测），则按最小化组合平方误差解出权重，**保留误差交叉项**（反方差/MAE 倒数是两误差互不相关时的特例）：

$$
\widehat P^{F}_{k,t}=\theta_k\widehat P^{A}_{k,t}+(1-\theta_k)\widehat P^{L}_{k,t},
\qquad
\theta_k=\operatorname{clip}\!\left(\frac{\sum e^{L}(e^{L}-e^{A})}{\sum(e^{A}-e^{L})^{2}},\,0,\,1\right).
$$

偏差 $\beta_k$、权重 $\theta_k$、历史窗口、包络全部**只由发布日之前的历史估计**，不使用发布日及以后的数据。该式与**负荷融合的定权公式完全一致**：负荷与光伏的融合权重均由此前 $\le$30 日样本外残差的含交叉项最小二乘滚动确定，全篇只有一条定权规则。

**第三步 日内更新理由。** 附件 3 的不同发布时刻携带增量信息（`audit_q3_pv_forecast.py` 的预报侧证据）：

| 发布时刻 | 剩余区间 MAE | 相对沿用 0:00 预报的改善 | 偏差 |
| --- | ---: | ---: | ---: |
| 0:00 | 基准 | — | — |
| 6:00 | 改善 | **54.2 kW** | 小 |
| 12:00 | 改善 | **78.5 kW** | **−262.6 kW**（必须校正） |
| 18:00 | — | **0**（当天剩余基本为夜间） | — |

### 5.3 预测精度实测

**全年（334 天，0:00 口径，光伏只统计实测 > 50 kW 的白昼段；accuracy = 1 − MAPE，MAPE $=\sum|e|/\sum|a|$）**：

| 对象 | MAE / kW | 准确率 | 偏差 / kW |
| --- | ---: | ---: | ---: |
| 负荷（分解⊕Ridge融合） | 131.80 | 0.9783 | +4.99 |
| 光伏（附件 3 裸值） | 386.52 | 0.9182 | −10.80 |
| 光伏（Ridge P50） | 309.70 | 0.9345 | +23.35 |
| **光伏（偏差校正 + 融合）** | **262.69** | **0.9444** | +6.97 |

**四个指定日期（0:00 口径）**：

| 日期 | 负荷 MAE / 准确率 | 附件3裸值 光伏 | Ridge 光伏 | 融合 光伏 |
| --- | ---: | ---: | ---: | ---: |
| 2025-03-20 | 120.25 / 0.9755 | 560.01 / 0.8805 | 160.23 / 0.9658 | 250.95 / 0.9464 |
| 2025-06-21 | 161.05 / 0.9525 | 207.02 / 0.9539 | 246.31 / 0.9461 | 223.76 / 0.9501 |
| 2025-09-23 | 172.16 / 0.9659 | 220.24 / 0.9559 | 214.71 / 0.9509 | 171.59 / 0.9656 |
| 2025-12-21 | 165.51 / 0.9681 | 138.13 / 0.9616 | 208.84 / 0.9411 | 180.85 / 0.9497 |

**分发布时刻（四个日期的剩余区间，白昼）**：

| 日期 | 时刻 | 融合权重 $\theta_k$ | 融合 MAE / 准确率 | 附件3裸值 MAE | Ridge MAE |
| --- | --- | ---: | ---: | ---: | ---: |
| 03-20 | 0:00 / 6:00 / 12:00 | 0.40 / 0.47 / 0.55 | 251.0 / 339.8 / 174.4 kW | 575.0 / 450.2 / 161.4 | 160.2 / 186.4 / 180.6 |
| 06-21 | 0:00 / 6:00 / 12:00 / 18:00 | 0.38 / 0.47 / 0.44 / 0.92 | 223.8 / 218.4 / 254.1 / 33.3 kW | 172.6 / 201.7 / 268.5 / 43.2 | 246.3 / 219.4 / 288.1 / 46.2 |
| 09-23 | 0:00 / 6:00 / 12:00 | 0.35 / 0.46 / 0.50 | 171.6 / 121.2 / 114.1 kW | 236.8 / 143.6 / 124.2 | 214.7 / 133.6 / 117.3 |
| 12-21 | 0:00 / 6:00 / 12:00 | 0.29 / 0.41 / 0.43 | 180.8 / 193.1 / 95.5 kW | 148.3 / 156.7 / 131.9 | 208.8 / 197.8 / 113.6 |

> 18:00 发布后当天剩余时段全为夜间（白昼样本为空），不参与 MAE 统计。
> 融合权重是历史估计，不保证**单日**最优：3-20、9-23 融合明显最好，6-21、12-21 的 0:00 融合略逊于附件 3 裸值。年度尺度上融合稳定最优（262.69 vs 310/384 kW），因此主模型保留融合。
>
> **正式交付口径**（`results/q3_final_summary.json`，全年 334 天）：负荷 MAE **131.80 kW**、净负荷 MAE **218.70 kW**（bias **+0.57 kW**）、光伏白昼 MAE **262.69 kW**。本节表为 0:00 口径的分日/分布对照，与正式口径的微小差异来自统计窗口。

### 5.4 预测门禁

- 任一发布时刻更新后的**剩余区间**负荷预测在历史滚动验证上不得劣于问题二 P50 基线，否则禁用该时刻的负荷更新；
- 光伏融合权重若在滚动验证中未优于单模型，则回退到误差更低的单模型；
- 日出/日落小时单独报告 MAE，避免被夜间零值掩盖误差。

---

## 6. 不确定性建模：分时刻配对残差情景

### 6.1 残差库

残差**分发布时刻**保存，不能把四次预报的残差混为一个分布：

$$
\varepsilon^{L}_{d,t}=l_{d,t}-\widehat l_{d,t},\qquad
\varepsilon^{P}_{d,k,\tau}=r_{d,t}-\widehat P^{F}_{k,t}\quad(\tau = t-6k,\ t>6k).
$$

### 6.2 配对抽样（保留源荷相关与日内相关）

对日期 $d$、时刻 $k$，取此前 $M$ 个可用历史日（默认 $M=30$，即最近 30 个有完整记录的日期，**源荷取自同一天**），得

$$
L_{t,m}=\max\bigl(0,\ \widehat l_{d,t}+\varepsilon^{L}_{d_m,t}\bigr),\qquad
R_{t,m}=\max\bigl(0,\ \widehat P^{F}_{k,t}+\varepsilon^{P}_{d_m,k,t-6k}\bigr).
$$

这样同时保留了日内自相关、负荷—光伏相关性与「发布于同一时刻」的误差结构。历史样本不足时自动退化为确定性单情景，并保留历史分位安全裕度。

---

## 7. 决策层：模型1（情景 SP + 四时刻滚动）

### 7.1 0:00 初始计划：两阶段随机规划

**变量。** 第一阶段（here-and-now，全情景共享）：购电量 $x_t^0$。第二阶段（wait-and-see，逐情景 $m$）：$c_{t,m},q_{t,m},u^{sur}_{t,m},g_{t,m},E_{t,m}$。

**目标。**

$$
\min_{x^0,\ \cdot}\ \sum_{t=1}^{144}p_t x_t^0+\frac{1}{M}\sum_{m=1}^{M}\sum_{t=1}^{144}5p_t g_{t,m}
-\frac{v}{M}\sum_{m=1}^{M}E_{T,m},\qquad v=V_{cont}=0.481548\ \text{元/kWh}.
$$

第三项为跨日库存续存价值（软终端），避免有限日视窗末端恶意放空电池。

**约束（$\forall m,\forall t$）。**

$$
x_t^0+g_{t,m}+q_{t,m}+R_{t,m}=l_{t,m}+c_{t,m}+w_{t,m},
$$

$$
E_{t,m}=E_{t-1,m}+\eta_c c_{t,m}-q_{t,m}/\eta_d,\qquad
E^{lo}\le E_{t,m}\le E^{up},
$$

$$
0\le c_{t,m}\le B,\quad 0\le q_{t,m}\le B,\quad g_{t,m}\ge0,\quad w_{t,m}\ge0,
\qquad E_{0,m}=E_0\ (\text{跨日连续}).
$$

**规模。** $M=30$、$T=144$ 时约 2.2 万个连续变量、约 8.8 千个等式约束，用 HiGHS 稀疏线性规划求解（单日四个时刻合计约 4 s）。

### 7.2 6:00 / 12:00 / 18:00 的滚动调整

在时刻 $k$ 用同样的情景集重解**剩余时段** $t>6k$，但：

- 已执行区间 $0\!:\!00\sim k$ 的购电、充放电、SOC **锁定**；
- $E$ 的起点取当刻**真实 SOC**；
- 引入调整费，参照量恒为 $x_t^0$：

$$
\min \sum_{t>6k}\Bigl[p_t a_t+\tfrac12 p_t\bigl(u_t+v_t\bigr)\Bigr]
+\frac{1}{M}\sum_m\sum_{t>6k}5p_t g_{t,m}-\frac{v}{M}\sum_m E_{T,m},
$$

$$
a_t+u_t-v_t=x_t^0,\qquad u_t,v_t\ge0 .
$$

由于 $u_t,v_t$ 同时为正会严格增加费用，最优解自动满足二者至多一个为正，无需二元变量。

### 7.3 口径 C 的等价线性化

题面「计划购电费用 + 紧急购电费用 + 调整购电量的相关费用」对应口径 C：

$$
C_3^{C}=\sum_t\Bigl[p_t\min(a_t,x_t^0)+1.5p_t v_t+0.5p_t u_t+5p_t g_t\Bigr]
=\sum_t\Bigl[p_t a_t+0.5p_t\bigl(u_t+v_t\bigr)+5p_t g_t\Bigr].
$$

少购时边际价格 $0.5p$、超购时 $1.5p$，与题面完全一致。口径 A/B 的定义与对照见第 9 节。

### 7.4 终端处理

| 模式 | 终端处理 | 用途 |
| --- | --- | --- |
| hard | $E_T=6000$ 硬约束 | 模型2 默认；与问题一的日末口径一致 |
| soft | 分段线性软惩罚（$v=V_{cont}$） | 模型1 默认；避免末端为凑 SOC 而扭曲价格信号 |

实测（无 ML 面板、统计预测 + 附件3 原值）：V2（MPC 6/12 + 自适应 + 库存价值）14,989,175 元 ≈ V1 的硬终端版本 14,987,190 元，两者仅差 0.01%，说明终端口径不改变结论方向。

### 7.5 完整约束集（滚动子问题）

1. 能量平衡（每情景每时段，共 $M\times T_k$ 条）；
2. SOC 递推与上下界；
3. 充放电功率上限 $B$；
4. 调整费恒等式 $a+u-v=x^0$（仅剩余时段）；
5. 目标中的紧急购电 $5p$ 与终端价值项；
6. 冻结约束：$t\le 6k$ 的变量取已实现值，不进入优化。

---

## 8. 执行层：DP 价值执行器

### 8.1 单时段反射费用函数

给定情景 $m$ 在时段 $t$ 的净缺额 $r_{t,m}=(l_{t,m}-R_{t,m})-a_t$，定义放电量 $y$（正为放电）下的即时费用（缺口按 5 倍紧急购买）：

$$
\tilde h_{t,m}(y)=
\begin{cases}
5p_t\bigl[r_{t,m}-\eta_d y\bigr]^{+}, & y\in[\,0,\ \min(B,r_{t,m})/\eta_d\,]\\[2pt]
0, & y\in[\,-\eta_c\min(B,-r_{t,m}),\ 0\,]
\end{cases}
$$

两段均为凸分段线性（CPWL）函数：缺额时放电越多、紧急购电越少；富余时充电不花钱（只受功率与 SOC 限制）。

### 8.2 反向递推与情景平均

以终端价值 $H_T(e)=-v\,e$ 起，逐情景反向递推（inf-convolution 实现「先决策后观测」的时序）：

$$
H_{t,m}(e)=\min_{y}\Bigl[\tilde h_{t,m}(y)+H_{t+1,m}\bigl(e+\eta_c(-y)^{-}-(-y)^{+}/\eta_d\bigr)\Bigr],
\qquad \bar H_t=\frac{1}{M}\sum_{m=1}^{M}H_{t,m},
$$

并对每步限制到 $[E^{lo},E^{up}]$。

### 8.3 动态保留水位

$$
R_t=\arg\max_{e\in[E^{lo},E^{up}]}\Bigl[\bar H_{t+1}(e)+5p_t\eta_d e\Bigr] \quad(\text{平台上取右端}).
$$

$R_t$ 是「未来费用 + 当下多放一度电的机会成本」的边际平衡点，因此**不是物理下限**。它随时段、电价与剩余预报变化。

### 8.4 因果执行规则

对真实序列逐段执行（只使用已实现源荷）：

$$
\text{缺额 } r_t>0:\quad q_t=\min\bigl(r_t,\ B,\ \eta_d\max(E_t-R_t,0)\bigr),\quad g_t=r_t-q_t;
$$

$$
\text{富余 } r_t\le0:\quad c_t=\min\bigl(-r_t,\ B,\ (E^{up}-E_t)/\eta_c\bigr),\quad w_t=-r_t-c_t .
$$

$$
E_{t+1}=E_t+\eta_c c_t-q_t/\eta_d .
$$

即「缺额先放电到价值水位 $R_t$，只有跌破水位才动用 5 倍紧急购电」。

### 8.5 与申报层同账本

同一时刻的申报量 $a_t$、储能首段控制 $c_t,q_t$、真实 SOC、紧急购电 $g_t$、富余 $w_t$ 出自同一次求解，**不再另接独立的启发式储能规则**，因此能量平衡、SOC 递推、结算差额三者闭合。

---

## 9. 结算口径与交叉验证

### 9.1 三种口径

$$
C_3^{A}=\sum_t\bigl[p_tx_t^0+0.5p_tu_t+1.5p_tv_t+5p_tg_t\bigr]
\quad\text{（计划费照付 + 全部调整相关费）}
$$

$$
C_3^{B}=\sum_t\bigl[p_ta_t+0.5p_tu_t+1.5p_tv_t+5p_tg_t\bigr]
\quad\text{（调整量付基础电费 + 全部差额费）}
$$

$$
C_3^{C}=\sum_t\bigl[p_t\min(a_t,x_t^0)+0.5p_tu_t+1.5p_tv_t+5p_tg_t\bigr]
=\sum_t\bigl[p_ta_t+0.5p_t(u_t+v_t)+5p_tg_t\bigr]
\quad\text{（主口径）}
$$

### 9.2 为什么主口径取 C

- A 把计划费与调整费并列，少购时既不能退回计划费、又要再付 50% 违约费，最优解恒退化为 $u_t=0$，与「违约电价 50%」的题面语气不符；
- B 让超购部分实际承担 $1+0.5=1.5$ 倍之外的重复计入，超购边际实际变成 2.5 倍，与「超出部分电价 1.5 倍」不符；
- C 的少购边际 0.5 倍、超购边际 1.5 倍与题面逐字对应，且与 A、B 的关系是 $C^C\le C^B\le C^A$。

### 9.3 四个日期的交叉结算（全年连续SOC链）

| 日期 | A 口径 / 元 | B 口径 / 元 | C 口径 / 元 | B−A | C−A |
| --- | ---: | ---: | ---: | ---: | ---: |
| 2025-03-20 | 43,182.71 | 42,798.79 | 42,445.66 | −383.92 | −737.05 |
| 2025-06-21 | 20,264.45 | 20,264.45 | 20,264.45 | 0.00 | 0.00 |
| 2025-09-23 | 43,943.62 | 42,813.63 | 42,813.63 | −1,129.99 | −1,129.99 |
| 2025-12-21 | 62,543.38 | 62,123.74 | 62,123.74 | −419.65 | −419.65 |
| **四天合计** | **169,934.16** | **168,000.61** | **167,647.48** | **−1,933.56** | **−2,286.69** |

差额只出现在计划与调整不一致的日期：3-20、9-23、12-21 为少购（$C=B<A$），6-21 为超购（$C<B$）。策略只按 C 优化，A、B 仅对同一策略重算，用于量化结算歧义而不参与择优。

---

## 10. 对照模型与结构消融

### 10.1 模型2（确定性滚动 MPC + 贪心执行）

- 0:00 与各更新时刻解确定性 LP（用点预测，无情景）；
- 执行层按真实净负荷自适应充放，缺额**先放到物理下限** $E^{lo}$，再紧急购电；
- 与模型1 的唯一差别是「申报层是否有情景」与「执行层是否用动态水位」。

### 10.2 结构消融 S1–S4 与 V1–V2（`probe_q3_structure.py` / `probe_q3_variants.py`）

统一面板：统计均值负荷（同星期几 35 天同时段均值）+ 附件 3 原值光伏（无 ML），全年 334 天，口径 = 计划费 + 5 倍紧急费。

| 结构 | 全年总费用 / 元 | 紧急购电费 / 元 | 紧急电量 / kWh | 最坏日 / 元 |
| --- | ---: | ---: | ---: | ---: |
| S1 确定性 LP + 冻结执行 | 16,747,778 | 4,400,888 | 1,125,752 | 118,060 |
| S2 确定性 LP + 自适应执行 | 16,433,742 | 4,107,099 | 678,527 | 145,794 |
| S3 滚动 MPC(6/12) + 自适应 | 14,987,190 | 2,325,113 | 385,857 | 100,681 |
| S4 情景 SP + DP 执行器（0:00） | **14,176,195** | **1,070,262** | **201,154** | 104,528 |
| V1 MPC(6/12) + 冻结执行 | 16,042,800 | 3,470,018 | 884,969 | 100,843 |
| V2 MPC(6/12) + 自适应 + 库存价值 | 14,989,175 | 2,325,113 | 385,857 | 100,681 |

**结论：结构贡献 1674.78 − 1417.62 = 257.2 万元**（S1 → S4）。而在问题二中，同一 SP-DP 结构下把统计预测换成融合预测带来 **45.50 万元**改善（见《问题二最终模型》§7）。二者相差约 **5.7 倍**，说明在 5 倍紧急购电惩罚下，**库存机会成本的显式建模**（情景 + 价值执行）比继续堆叠预测精度更关键。

> 注：本表口径为「计划费 + 5 倍紧急费」（不含 0.5×/1.5× 调整费），用于结构消融的纵向比较；跨结构与预测源的统一口径 C 最终裁决见 §10.3。

### 10.3 2×3 消融：预测来源 × 决策结构（`ablation_q3_2x3.py`，六格全部完成）

行 = 决策结构（DET = 模型2确定性滚动MPC，SP = 模型1情景SP+DP）；列 = 预测来源。该2×3网格的SP行为M=10探索性消融，只用于筛选结构与预测组合；正式费用、VOI和交付表全部以M=30的 `q3_ridge_fused_sp_dp_rolling4` 为准，不将两种情景数直接作精确费用比较。

> ⚠️ 口径说明：本 M=10 网格是**预融合**的探索性结果（C2/C3 的负荷用旧 Ridge，全年 MAE 162.23 kW），仅用于结构与预测组合的选型筛选。正式交付模型已改用**分解⊕Ridge 融合负荷**（全年 MAE 131.80 kW）与**含交叉项最小二乘融合光伏**，其 M=30 同口径消融见论文第7章表17（全年费用 1302.74 万元）；本表费用格不与 M=30 正式结果作精确比较。

**全年总费用（万元）**

| 决策结构 | C1 统计+附件3原值 | C2 岭回归+附件3原值 | C3 岭回归+校正融合 | 行内跨度 |
| --- | ---: | ---: | ---: | ---: |
| DET 确定性MPC | 1,604.45 | 1,534.52 | 1,526.40 | 78.04 |
| SP 情景SP+DP (M=10) | 1,329.29 | 1,337.72 | **1,328.19** | 9.52 |

**紧急购电量（kWh）**

| 决策结构 | C1 | C2 | C3 |
| --- | ---: | ---: | ---: |
| DET | 884,941 | 696,160 | 727,985 |
| SP | 58,499 | 63,135 | 79,909 |

**最坏日费用（元）**

| 决策结构 | C1 | C2 | C3 |
| --- | ---: | ---: | ---: |
| DET | 100,454 | 96,689 | 90,905 |
| SP | 79,644 | 84,490 | 81,479 |

配套预测精度（`compare_q3_forecasts.py`，全年，光伏取白昼口径）：

| 指标 | C1 统计+附件3原值 | C2 岭回归+附件3原值 | C3 岭回归+校正融合 |
| --- | ---: | ---: | ---: |
| 负荷 MAE / kW | 202.72 | 162.23 | 162.23 |
| 光伏白昼 MAE / kW | 384.20 | 384.20 | **262.88** |
| 净负荷 MAE / kW | 334.48 | 297.72 | 242.72 |
| 净负荷 bias / kW | 36.28 | 45.65 | 13.08 |

**结论（按钱）**：

1. **结构是决定项**：SP+DP 比确定性 MPC 省约 **200 万（≈13%）**，紧急购电量降一个数量级（~70–88 万 → 6–8 万 kWh），最坏日低 ~15%。
2. **交互效应坐实**：预测源在确定性结构下跨度 78 万（对 bias 极敏感），在 SP 下仅 9.5 万（几乎不敏感）——不对称损失下，随机规划把预测偏差内化成可定价裕度，选型不应以偏差方向为依据。
3. **SP 行内排序甚至反转**：确定性里统计（1,604.45）最差；SP 里统计（1,329.29）反而略优于岭回归（1,337.72）。
4. **探索性选型结果**：M=10网格中SP+DP配合岭回归校正融合费用最低；正式M=30复算（负荷改为分解⊕Ridge融合、光伏改为含交叉项最小二乘融合）得到 **1302.74 万元**（13,027,438.25 元），确认「SP+DP × 融合负荷+校正融合」作为交付模型。

### 10.4 选型结论（钉死）

| 决策项 | 结论 | 依据 |
| --- | --- | --- |
| 决策结构 | **模型1**：情景 SP 申报 + DP 价值执行 + 四时刻滚动 | M=10二维消融完成结构筛选；M=30正式回测总费用 **1302.74 万元**（=13,027,438.25 元），物理与结算门禁全部闭合 |
| 负荷预测 | 分解⊕Ridge 线性融合 | 全年 MAE **131.80 kW**（纯 Ridge 162.23、参考纯分解 135.21），净负荷 MAE 降至 218.70 kW |
| 光伏预测 | 偏差校正后的附件 3 与 Ridge 光伏按**含交叉项最小二乘**滚动定权融合 | 单用附件 3 净负荷 MAE 退步；单用 Ridge 丢掉日内更新信息；融合全年白昼 MAE 最低 |
| 执行层 | 放电到价值水位 $R_t$，而非物理下限 | S3（贪心）1498.72 万 vs S4（DP）1417.62 万，差 81.1 万元 |
| 不采用 | LightGBM 作主线、附件 3 裸值、字典序「最小化充放电量」、80% 硬分位约束 | 见前文各节 |

---

## 11. 信息价值与预报启用策略

### 11.1 四个策略

| 策略 | 使用的预报时刻 |
| --- | --- |
| P0 | 仅 0:00 |
| P06 | 0:00 + 6:00 |
| P0612 | + 12:00 |
| P061218 | 全部四次 |

### 11.2 边际信息价值定义与全年实测

$$
VOI_k=C_{\text{without }k}-C_{\text{with }k}.
$$

以下四种策略均采用同一套 分解⊕Ridge 融合负荷、校正融合光伏、30日成对残差情景、SP+DP执行器和口径C，仅改变允许使用的发布时刻，因而差值可以解释为纯粹的信息价值。

| 策略 | 全年总费用 / 元 | 紧急购电费 / 元 | 紧急购电量 / kWh |
| --- | ---: | ---: | ---: |
| P0 | 13,425,867.60 | 633,969.67 | 116,654.75 |
| P06 | 13,286,640.31 | 412,031.64 | 77,411.45 |
| P0612 | 13,088,176.59 | 279,547.82 | 53,109.59 |
| P061218 | **13,027,438.25** | **190,303.76** | **39,421.99** |

| 边际价值 | 金额 / 元 | 为正的天数 | 日均 / 元 |
| --- | ---: | ---: | ---: |
| $VOI_{6}$ | 139,227.29 | 188 / 334 | 416.85 |
| $VOI_{12}$ | 198,463.72 | 230 / 334 | 594.20 |
| $VOI_{18}$ | 60,738.34 | 146 / 334 | 181.85 |

### 11.3 结论与阈值规则

- **6:00、12:00和18:00三次预报均应引入**：三者全年边际价值均为正，12:00 最大（198,463.72 元）、6:00 次之（139,227.29 元）、18:00 最小（60,738.34 元）；完整四时刻策略比 P0 节省 **398,429.35 元**，并把紧急购电量减少 **77,232.76 kWh**（116,654.75 → 39,421.99）；
- **18:00仍具有经济价值**：虽然剩余光伏接近零，但更新后的场景会改变晚间负荷风险与库存机会成本，其年收益 60,738.34 元，不能沿用确定性模型下“几乎无价值”的旧结论；
- 启用阈值规则：定义更新前后的剩余净负荷预测差异 $\Delta N_k$、预计应急费用下降 $\Delta R_k$ 与调整费 $A_k$，用历史残差场景估计净收益 $B_k=\Delta R_k-A_k$ 的保守分位数，当

$$
Q_q(B_k)>\tau
$$

时执行调整，否则保持上一版本；$q$ 与 $\tau$ 只用 1 月预热与嵌套滚动验证确定，正式回测期零调参。
- **四个已给发布时刻构成充分集，无需引入更多时刻**：三次更新的边际价值中 $VOI_{18}$（60,738.34 元）已是最小，18:00 后当天剩余光伏接近零，更晚或更密的更新能携带的增量信息更少；两次更新之间的残余不确定性已由 SP+DP 执行层的动态保留水位按实际源荷自适应吸收，不依赖更密的点预报；且每次调整须承担 0.5×/1.5× 调整费，调整过密会吞噬收益。故在 0/6/12/18 四个发布时刻之外，无需再引入新的预报时刻。

---

## 12. 算法流程（伪码）

```text
# 预处理
读入 附件2(10min 源荷)、附件1(电价)、附件3(整点预报)
审计附件3 对齐口径 -> 采用「整点锚点 + 线性插值」
预计算 逐日 分解⊕Ridge 融合负荷预测（build_q3_fused_load.py）、逐(日,时刻) 附件3 锚点插值

# 逐日滚动
E <- 6000 kWh                         # 2025-01-01 起，跨日连续
for d in 2025-02-01 .. 2025-12-31:
    # ---- 预测层 ----
    l_hat <- 分解⊕Ridge融合(d)                          # 全天不更新
    for k in {0,6,12,18}:
        P_raw[k] <- 锚点插值(附件3, d, k)
        beta[k]  <- median(历史残差, 窗口 28 天, 同日同时刻)
        P_cor[k] <- max(0, P_raw[k] - beta[k])
        theta[k] <- clip(sum(eL*(eL-eA))/sum((eA-eL)^2), 0, 1)   # 含交叉项最小二乘
        P_fused[k] <- theta[k]*P_cor[k] + (1-theta[k])*Ridge_pv(d, k)

    # ---- 情景层 ----
    for k in {0,6,12,18}:
        lib <- 此前 30 个可用历史日（源荷同日配对）
        L[:, :] <- max(0, l_hat[t] + eps_load[lib, t])
        R[:, :] <- max(0, P_fused[k][t] + eps_pv[lib, k, t])

    # ---- 0:00 初始计划（两阶段 SP）----
    x0 <- argmin SP(价格, L, R, E)                     # here-and-now，全情景共享

    # ---- 6/12/18 滚动调整 ----
    a <- x0
    for k in {6,12,18}:
        E_frozen, a_frozen <- 已执行区间的真实值          # 锁定 0..6k
        a[6k:] <- 重解 SP(价格[6k:], L[6k:], R[6k:], E_real, 参照量 x0[6k:])
        # 执行本段：缺额先放电到 R_t，再紧急购电
        for t in 6k .. 下一发布时刻-1:
            R_t <- argmax[ Hbar_{t+1}(e) + 5*p_t*eta_d*e ]
            q_t <- min(缺额, B, eta_d*max(E - R_t, 0)); g_t <- 缺额 - q_t
            更新 E

    # ---- 结算与写入 ----
    C <- 口径C(x0, a, 价格, g)，并交叉重算 A、B
    写 result3.xlsx：计划购电量 / 调整购电量 / 充放电量 / 紧急购电量
```

---

## 13. 参数汇总（冻结值）

| 参数 | 取值 | 说明 |
| --- | ---: | --- |
| $\Delta t$ | 1/6 h | 10 min 时段 |
| $E_0$ | 6000 kWh | 2025-01-01 0:00 起，跨日连续 |
| $E^{lo},E^{up}$ | 1200 / 10800 kWh | 运行区间 |
| $B$ | 833.333 kWh | $=5000\times\Delta t$ |
| $\eta_c,\eta_d$ | 0.9 / 0.9 | 主口径 |
| $V_{cont}$ | 0.481548 元/kWh | 日末库存续存价值 |
| $M$ | 30 | 情景数 |
| $W$ | 28 天（融合）/ 30 天（残差池） | 历史窗口 |
| 紧急购电倍率 | 5× | 交易时刻电价 |
| 少购违约 | 0.5× | 计划与调整之差的负部 |
| 超购电价 | 1.5× | 计划与调整之差的正部 |
| 更新时刻（正式模型） | {0:00, 6:00, 12:00, 18:00} | 四时刻滚动 |

---

## 14. `result3.xlsx` 写入契约

| 工作表 | 模板维度 | 内容 |
| --- | --- | --- |
| 计划购电量 | 335 × 147 | 2025-02-01 ~ 12-31 各日 0:00 形成的 $x_t^0$（144 段），第 146 列全天购电量、第 147 列全天计划购电费 |
| 调整购电量 | 335 × 147 | 各时段执行前最后一次确认的 $a_t$；第 147 列写口径 C 的全天费用（含紧急购电） |
| 充放电量 | 由模板 26 行扩为 334×6+1 行 | 六个 4 h 区间的充电量/放电量，以及 0:00、24:00 储电量；原模板时间标签（含 `0:00-0:10+1`、`7:0-7:10` 等原始拼写）原样循环复制 |
| 紧急购电量 | 334 天，事件数不设上限 | 按日期合并连续 10 min 缺口区间，记录最终紧急购电量 |

写入约束：全天总量必须等于 144 段之和；日期、时段、工作表名逐格核验；写入后独立重算 A、B、C 三口径费用；不得覆盖附件 5 的原始模板。

**当前 `result3.xlsx` 实测结构**（`audit_q3_template.py` 核验）：计划购电量335×147、调整购电量335×147、充放电量2005×6、紧急购电量271×3（表头1行+270个连续紧急购电事件）。

---

## 15. 四个指定日期的展示契约

论文按题目表 1、表 2、表 3 的格式列出 2025-03-20、2025-06-21、2025-09-23、2025-12-21，全部由程序从 `result3.xlsx` 与逐时明细自动提取，**不允许人工抄录**：

- 表 1：题目指定时段（10:00-10:10、12:00-12:10、14:00-14:10、16:00-16:10、18:00-18:10、20:00-20:10）的购电量 + 全天购电量 + 全天购电费；
- 表 2：六个 4 h 区间的充电量/放电量 + 0:00、24:00 储电量；
- 表 3：连续紧急购电区间与电量。

提取脚本：`scripts/extract_q3_tables.py`（产物 `results/q3_representative_{purchase,storage,emergency,fees}.csv`）。

---

## 16. 四个日期的实测结果（模型1）

回测口径：从334天正式运行的同一条跨日SOC链提取，四个代表日不重新初始化，口径C。数据源为 `results/q3_final_dispatch.csv`，由 `scripts/report_q3_final.py` 自动汇总。

### 16.1 口径 C 全天购电费用分解（元）

| 日期 | 计划购电量 /kWh | 调整购电量 /kWh | 计划内 $p\min(a,x^0)$ | 少购 $0.5p$ | 超购 $1.5p$ | 紧急 $5p$ | 紧急电量 /kWh | **全天合计** |
| --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| 2025-03-20 | 66,975.80 | 65,766.21 | 40,080.13 | 368.52 | 529.69 | 1,467.32 | 302.70 | **42,445.66** |
| 2025-06-21 | 34,000.52 | 34,000.52 | 19,931.59 | 0.00 | 0.00 | 332.86 | 82.59 | **20,264.45** |
| 2025-09-23 | 67,910.85 | 66,059.33 | 42,248.63 | 565.00 | 0.00 | 0.00 | 0.00 | **42,813.63** |
| 2025-12-21 | 96,511.24 | 96,022.18 | 61,913.92 | 209.82 | 0.00 | 0.00 | 0.00 | **62,123.74** |
| **四天加总** | **265,398.41** | **261,848.24** | **164,174.27** | **1,143.34** | **529.69** | **1,800.18** | **385.29** | **167,647.48** |

- 只有 3-20 与 6-21 出现 5 倍紧急购电（302.70 / 82.59 kWh），其余两天储能把真实源荷偏差全部吸收；
- 3-20 兼有少购与超购，故该日 $C<B<A$；6-21 / 9-23 / 12-21 为少购，$C=B<A$；
- 四天结果与正式 `result3.xlsx`、全年逐时明细和费用汇总完全同源，不再与已废弃的模型2工作簿混用。

### 16.2 校验

| 检查项 | 结果 |
| --- | --- |
| 每日时段数 | 4 天均 144 段 |
| 能量平衡最大残差 | $\le 2.27\times10^{-13}$ kWh |
| SOC 递推最大残差 | $9.09\times10^{-13}$ kWh |
| 跨日SOC最大断点 | 0 kWh |
| SOC 递推与上下界 | 通过（四日末态 9,940 / 9,924 / 6,550 / 10,114 kWh） |

---

## 17. 验证、门禁与降级

| 类别 | 门禁 |
| --- | --- |
| 非前视 | 更新时刻之后的任何变量不得读取当天未来实测负荷/光伏；偏差、权重、包络只用发布日前历史 |
| 已执行冻结 | $0\!:\!00\sim k$ 的购电、储能与 SOC 不得被后续优化改写 |
| 锚点与物理性 | 重建值在整点与附件 3 锚点一致；10 min 曲线非负、无非物理突跳 |
| 结算唯一 | 每段最终差额相对 $x_t^0$ 只计一次 |
| 结算正确 | 用 $x_t^0-a_t=u_t-v_t$ 与 $p_ta_t+0.5p_t(u_t+v_t)$ 独立复核 |
| 负荷门禁 | 各时刻更新后的剩余负荷预测不得劣于问题二 P50 基线 |
| 防泄漏 | 插值形状、晴空包络、融合权重只由发布日前历史估计；日出日落小时单独报告 MAE |
| 超参数冻结 | $M$、$W$、$V_{cont}$、阈值 $\tau$、分位 $q$ 均在 2 月 1 日前确定，正式回测期零调参 |
| 物理回代 | 能量平衡、SOC 递推、上下界、功率上限、跨日连续全部通过 |
| 模板完整 | 四张工作表、334 天、144 段、两张购电表的总量与费用列、334×6 充放电记录、全部紧急购电事件均写入 |
| 降级 | 任何融合或场景模型卡住，立即回退到「整点锚点插值 + Ridge P50 负荷 + 确定性滚动 MPC」生成完整 `result3.xlsx` |

---

## 18. 与问题二的关系与创新点

- **复用**：非前视融合预测（分解⊕Ridge 线性融合，见 §5.1）、联合残差情景、两阶段 SP 结构、凸分段线性 DP 价值执行器、口径 C 的差额线性化，全部继承自问题二方法三并保持同一套物理与结算代码（`solve_q2_twolayer.py` → `probe_q3_rolling_sp.py`）。
- **新增**：预报发布时刻的显式建模（四时刻信息集与冻结规则）、调整购电的违约/超购双倍率结算、`调整购电量` 表的「最后一次确认」定义、信息价值 $VOI_k$ 与启用阈值规则、附件 3 口径审计与偏差校正融合。
- **创新点一句话**：把「预报发布时间、调整违约费用、已执行决策冻结、信息边际价值」统一进同一个可验证的多阶段决策框架，并用结构消融证明**结构层的收益远大于预测层的收益**。

---

## 19. 局限与讨论

1. 四个指定日期已经由334天跨日连续正式链提取，不再使用独立SOC快版；历史快版文件仅用于开发期检查。
2. 光伏融合权重由历史滚动**含交叉项最小二乘**决定（与负荷融合同一公式），不保证单日最优（见 5.3 注）；论文中应写成「年度尺度稳定占优、单日可能被单模型击败」。
3. 同构 M=30 回测表明 18:00 边际价值为 6.07 万元，低于 6:00（13.92 万）和 12:00（19.85 万）但并非零；若部署存在通信或计算成本，可依据保守净收益阈值决定是否启用。
4. 2×3网格的SP行为M=10探索性消融；正式模型已独立以M=30跑完334天，不能再写“预计重跑”或把M=10费用冒充正式结果。
5. A/B 口径的差额（≤1.7%）不足以改变策略方向，但应在论文中作为「结算规则是决策临界条件」的稳健性讨论保留。

---

## 20. 复现命令与产物清单

```powershell
# 数据预处理（生成 microgrid_10min.csv / pv_forecast_hourly.csv / q2_forecasts*.csv）
python scripts/preprocess.py

# 附件3 口径与精度审计
python scripts/audit_q3_pv_forecast.py
python scripts/compare_q3_forecasts.py

# 结构消融 S1–S4 / V1–V2
python scripts/probe_q3_structure.py
python scripts/probe_q3_variants.py

# 四策略 VOI 同口径重跑（P0/P06/P0612 用融合负荷，输出 q3_voi_fused_*）
python scripts/run_q3_voi_fusion.py --scenarios 30
# 正式四时刻策略（P061218）
python scripts/solve_q3_final.py --scenarios 30 --save
# 聚合 VOI 与指定日期表格
python scripts/report_q3_final.py

# 2×3 消融（六格，口径 C；DET 行 + SP 行，SP 行三列可并行）
python scripts/ablation_q3_2x3.py --days 6          # 冒烟
python scripts/ablation_q3_2x3.py                   # 全年（DET 行）
python scripts/ablation_q3_sp_cell.py c1 10 results/q3_sp_c1_m10.json
python scripts/ablation_q3_sp_cell.py c2 10 results/q3_sp_c2_m10.json
python scripts/ablation_q3_sp_cell.py c3 10 results/q3_sp_c3_m10.json

# 模板核验与论文表格提取
python scripts/audit_q3_template.py
python scripts/extract_q3_tables.py
```

| 脚本 | 作用 |
| --- | --- |
| `preprocess.py` | 附件 1–4 → 10 min 面板、整点预报长表、Ridge 预测表 |
| `solve_q3.py` | 确定性滚动 MPC + 冻结执行 + 口径 C + `write_result3` |
| `probe_q3_structure.py` / `probe_q3_variants.py` | S1–S4 / V1–V2 结构消融 |
| `probe_q3_sp_dp.py` / `probe_q3_rolling_sp.py` | 情景 SP + DP 执行器（P0 / 四时刻滚动） |
| `ablation_q3_2x3.py` / `ablation_q3_sp_cell.py` | 2×3（预测来源 × 决策结构）消融与汇总（DET + SP 行，口径 C） |
| `solve_q3_final.py` / `report_q3_final.py` | M=30正式四时刻策略、同构VOI与指定日期表格 |
| `compare_q3_forecasts.py` / `audit_q3_pv_forecast.py` | 预测精度与附件 3 对齐口径审计 |
| `audit_q3_template.py` / `extract_q3_tables.py` | 模板核验 / 四个日期表 1–3 提取 |

| 结果文件（`results/`） | 内容 |
| --- | --- |
| `q3_final_dispatch.csv` / `q3_final_daily.csv` / `q3_final_summary.json` | M=30正式四时刻逐段、逐日与汇总结果 |
| `q3_settlement_abc.csv` | 正式策略 A/B/C 三口径交叉结算 |
| `q3_policy_summary.csv` / `q3_voi_daily.csv` | 同构 P0/P06/P0612/P061218 对照与逐日信息价值 |
| `q3_structure_probe.csv` / `q3_structure_probe2.csv` | S1–S4 / V1–V2 消融 |
| `q3_ablation_2x3.{md,json,csv}` / `q3_sp_c1/c2/c3_m10.json` | 2×3 消融分格结果 |
| `q3_representative_{purchase,storage,emergency,fees}.csv` | 四个日期表 1–3 与费用 |
| `q3_voi_daily.csv` | 逐日 $VOI_6/VOI_{12}/VOI_{18}$ |
