# 问题四 最终模型（确定版）

> **本文是问题四的唯一权威模型说明**，整合并取代以下旧文档：
> `问题四建模方案.md`、`问题四最优模型组合方案.md`、`问题四方案审核.md`、
> `问题四突破方向.md`、`问题四解法总表.md`（以上 5 份已归档至 `archive/问题四旧文档/`），
> `results/harness_q4_report.md` 已按本文口径重新生成，作为样本外验收报告。
> 凡与本文冲突之处，一律以本文为准（旧文档的 Q0–Q2 费用、4-3 承诺规则等已过时）。
>
> - **任务**：利用附件 2–4，在波动电价下重新计算问题 2 与问题 3。
> - **评价期**：2025-02-01 ～ 2025-12-31，334 天 × 144 段（10 min）；2025 年 1 月为预热期。
> - **交付**：`result4-2.xlsx`、`result4-3.xlsx`。
> - **实现**：`code/harness_q4.py` + `code/q4_models.py` + `code/forecast_q4_price.py`。
> - **数字来源**：`results/harness_q4_summary.json`（唯一实测口径，M=10，口径 C，允许网电充电，逐段因果执行）。

---

## 0. 模型一句话与总览

**在"未来电价逐段揭示、储能逐段因果执行"的严格非前视框架下，用三维配对残差情景 + 因果价格（水平×形状）预测作决策输入；4-2 用价格加权 4/5 分位承诺、4-3 用固定分时价形状点承诺 + 0/6/12/18 四时刻滚动；两分支共享同一物理与预测内核，仅结算机制按题目分别设计。**

问题四不是重新堆叠算法，而是在问题二、三上**新增"未来价格未知"这一信息维度**。因此模型 = 两条分支：

```
                    ┌─────────────────── 共用内核 ───────────────────┐
附件2 源荷 ──► 非前视 Ridge 负荷预测 ┐
附件3 光伏 ──► 整点锚点插值 + 校正   ├─► 三维配对残差情景 ─► 承诺/计划量决策 ─► 逐段因果执行 ─► 结算
附件4 电价 ──► 因果价格预测(水平×形状)┘        (L,R,P 同历史日)          │
                                                                  ┌────┴────┐
                                                              4-2 分支   4-3 分支
                                                          4/5分位承诺  固定价形状点承诺
                                                          +计划量冻结   +四时刻滚动
                                                          问题二结算    口径C结算
```

| | **4-2**（问题二 · 动态电价） | **4-3**（问题三 · 动态电价） |
| --- | --- | --- |
| 对应原题 | 问题二（0:00 定计划，无调整） | 问题三（多时刻调整） |
| 价格信号 | 因果价格预测（进三维情景） | **附件1 固定分时价形状**（稳健先验） |
| 承诺/计划量 | **价格加权 4/5 分位**（5× 缺额报童解） | **点预测承诺**（计划层 LP 的 `z`） |
| 滚动 | 计划量全天冻结 | **0/6/12/18 四时刻**重解剩余时段 |
| 结算 | 计划购电费 + 5× 紧急购电费 | **口径 C**（0.5/1.5/5 差额） |
| 落盘标签 | `Q42_nb` | `Q0_fixed` |
| 全年费用 | **1,572.76 万元** | **1,554.37 万元** |

---

## 1. 题意判定与假设

### 1.1 题意要点

- 电价"实时波动"，但**题面未提供未来价格预报** ⇒ 未来价格在交易时段到来前不可知。
- 4-2：0:00 制定当天计划购电策略，购电不可低于负载，否则 5× 紧急购电。
- 4-3：0:00 定计划，6:00/12:00/18:00 可调整；计划高于调整（少购）违约价 0.5×，调整高于计划（超购）1.5×；总费用 = 计划购电费 + 紧急购电费 + 调整相关费。

### 1.2 关键判定

| 编号 | 争议点 | 判定 | 依据 |
| --- | --- | --- | --- |
| J1 | 计划购电时段粒度 | 144 个 10 min 时段 | 附件5 模板 144 列 + 全天合计列 |
| J2 | 「调整购电量」含义 | 各时段**执行前最后一次确认**值 | 否则同一时段被多次修改会重复计费 |
| J3 | 调整差额参照 | 恒为 0:00 计划 $x^0_t$，每段只结算一次 | 使「调整」表与「计划」表可直接相减 |
| J4 | 后续预报效力 | 时刻 $k$ 只重排 $t>t_k$，$\le t_k$ 已冻结 | 「调整」不能改写已执行购电 |
| J5 | 附件3 物理口径 | 整点**瞬时功率锚点** + 线性插值到 10 min | 全量实测：零偏移 MAE 最低（186.61 kW），整点常值重建 371.2 kW |
| J6 | 4-2 是否含调整费 | **不含**，只有计划费 + 5× 紧急费 | 问题二语义无「少购/超购」机制 |
| J7 | 4-3 结算口径 | **口径 C**（0.5/1.5/5） | 与题面逐字对应，见 §5.3 |

### 1.3 模型假设

| 编号 | 假设 |
| --- | --- |
| A1 | 每天 144 个等长时段，$\Delta t=1/6$ h；功率×$\Delta t$ = 区间电量（kWh）。 |
| A2 | 储能容量 12000 kWh，SOC 区间 1200–10800 kWh，最大充放电 5000 kW（=833.333 kWh/段），$\eta_c=\eta_d=0.9$，初始 SOC 6000 kWh（2025-01-01 0:00）。 |
| A3 | 全年跨日连续：$E_{d,0}=E_{d-1,144}$；不逐日复位；1 月仅作预热。 |
| A4 | **价格随交易时段揭示**：0:00 只用历史预测未来价，实现价到该时段才可观测；预测价只进决策，实现价进执行与结算；未来真实价绝不进入任何决策。 |
| A5 | **逐段因果执行**：储能按 0:00（预测信息）轨迹逐段推进，每段只用该段已揭示的真实源荷，实际购电量由该段平衡唯一确定。 |
| A6 | **允许常规（低价）购电给储能充电**，禁止售电；富余按弃电处理 $w_t\ge0$。 |
| A7 | **紧急购电只补即时缺额，绝不用作主动充电来源**。 |
| A8 | 充放电不同时发生（无退化成本时最优解自然满足）。 |
| A9 | 附件1 分时价在问题四中仅作**调度信号/稳健先验**，最终费用一律按附件4 实现价结算。 |

---

## 2. 符号说明

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| $d,t$ | 日期、日内 10 min 时段（$t=1,\dots,144$） | — |
| $k$ | 预报发布时刻（$k\in\{0,6,12,18\}$），对应时段 $t_k=6k$ | h |
| $L_{d,t},R_{d,t}$ | 实现负荷、光伏电量 | kWh |
| $\hat L_{t\mid k},\hat R_{t\mid k}$ | 时刻 $k$ 的源荷预测 | kWh |
| $p_{d,t},\hat p_{t\mid k}$ | 实现价、价格预测 | 元/kWh |
| $\ell_d,\chi_{d,t}$ | 日均价（水平）、归一化形状 | 元/kWh、— |
| $x^0_t$ | 0:00 计划购电量（承诺量） | kWh |
| $a_t$ | 执行前最后确认的调整购电量；4-2 恒等于 $x^0_t$ | kWh |
| $y_t$ | 实际购电量（由平衡确定） | kWh |
| $c_t,q_t$ | 充电、放电量 | kWh |
| $g_t$ | 紧急购电量 | kWh |
| $w_t$ | 未利用供能（弃电） | kWh |
| $E_t$ | 时段末 SOC | kWh |
| $u_t,v_t$ | 少购量 $(x^0-a)^+$、超购量 $(a-x^0)^+$ | kWh |
| $\nu$ | 日末库存续存价值 | 元/kWh |
| $B$ | 单段最大充放电量 $=5000\Delta t=833.333$ | kWh |
| $E^{lo},E^{up}$ | SOC 下/上限 1200 / 10800 | kWh |
| $M,w_m$ | 情景数、情景权重（主模型 $M=10$，等权） | —、— |
| $\varepsilon^L,\varepsilon^R,\varepsilon^P$ | 负荷、光伏、价格残差 | kWh、kWh、元/kWh |

---

## 3. 数据与对齐

- **附件2**：2025 全年 10 min 源荷 → `data_processed/microgrid_10min.csv`（144 段/天）。
- **附件3**：每天 4 次发布 × 未来 24 整点光伏预报 → `data_processed/pv_forecast_hourly.csv`，键 `(issue_at, horizon_h)`。
- **附件4**：2025 全年实现电价。
- **附件3 口径审计**（`code/audit_q3_pv_forecast.py`，问题四沿用）：整点瞬时功率锚点 + 因果线性插值；锚点间第 $j$ 个 10 min 插值

$$
\widehat P^{A}_{k,h,j}=(1-j/6)\,P^F_{k,h-1}+(j/6)\,P^F_{k,h},\quad j=1,\dots,6,
$$

截断非负；起点锚值只取 $k$ 之前已观测实测值。

---

## 4. 价格预测（因果）

### 4.1 水平—形状分解

$$
\ell_d=\frac1{144}\sum_t p_{d,t},\qquad \chi_{d,t}=\frac{p_{d,t}}{\ell_d},\qquad
\hat p_{d,t\mid 0}=\hat\ell_d\,\hat\chi_{d,t}.
$$

- **形状 $\hat\chi_{d,t}$**：仅用 $d$ 之前历史，取近 **35 日**归一化曲线按工作日/非工作日分层、以**归一化形状中位数**作稳健估计；
- **水平 $\hat\ell_d$**：取近 **14 日**日均价**中位数**；
- 全部标签满足 `date < decision_day`（`forecast_q4_price.day_ahead_price`，`shape_window=35, level_window=14`）。

### 4.2 日内修正（$\rho$ 衰减）

在 $k\in\{6,12,18\}$，用发布前最近 $\ell=6$ 段已实现残差修正未来曲线：

$$
\hat p_{d,t\mid k}=\Big[\hat p_{d,t\mid0}+\rho^{\,t-t_k}
\operatorname{median}_{j\in\mathcal O_k}\bigl(p_{d,j}-\hat p_{d,j\mid0}\bigr)\Big]_{\varepsilon},
\qquad t>t_k,
$$

$\mathcal O_k=\{t_k-\ell,\dots,t_k-1\}$，$\rho=0.96$，$\varepsilon=10^{-4}$；**绝不读取** $p_{d,t_k:}$（`forecast_q4_price.intraday_update`）。

### 4.3 决策相关精度（评价口径）

除 MAE 外，报告**去均值后的相对价格 MAE**（因价格水平对调度无影响，见 §12 缩放不变性）：

$$
\mathrm{MAE}_{rel}=\frac1{144}\sum_t\bigl|(p_{d,t}-\bar p_d)-(\hat p_{d,t}-\bar{\hat p}_d)\bigr|.
$$

> 关键洞察（可写论文）：价格预测精度大头来自"日水平"，而日水平对调度**零影响**；真正决定充放电的是相对价格（形状），而附件4 相对价格与附件1 形状相关高达 0.9664。故 4-3 直接用附件1 固定价形状作稳健价格信号，样本外反而最省。

---

## 5. 不确定性建模：三维配对残差情景

### 5.1 配对抽样

对决策日 $d$、时刻 $k$，从**此前最近 30 个可用历史日**抽取完整残差块，负荷/光伏/价格残差**取自同一历史日**，保留跨变量相关与日内连续性：

$$
L_{t,m}=[\hat L_{t\mid k}+\varepsilon^L_{i_m,t}]_+,\quad
R_{t,m}=[\hat R_{t\mid k}+\varepsilon^R_{i_m,t}]_+,\quad
P_{t,m}=[\hat p_{t\mid k}+\varepsilon^P_{i_m,t}]_{\varepsilon}.
$$

### 5.2 基准一致性与零均值化（关键且易错）

- 源荷残差相对**同一预测基准**抽取：用非前视 Ridge 时 $\varepsilon^L_{i,t}=L_{i,t}-\hat L_{i,t}$；
- 价格残差相对**时段均值** $\bar p_t$ 抽取；
- 三个残差池**逐列零均值化**，使情景中心与点预测一致，避免承诺量分位被推偏；
- 主模型**等权** $w_m=1/M$（`build_scenarios`）。

---

## 6. 4-2 分支模型（问题二语义）

### 6.1 计划量与最优性

计划量 $x^0$ 全天冻结，账单为

$$
C_{4-2}=\sum_{d,t}p_{d,t}\,x^0_{d,t}+5\sum_{d,t}p_{d,t}\,g_{d,t},
\qquad g_{d,t}=(y_{d,t}-x^0_{d,t})^+ .
$$

由于逐段因果执行下 $y$ 由固定轨迹与情景源荷唯一确定、**与 $x^0$ 无关**，账单逐段可分离，对 $x^0_t$ 求一阶条件：

$$
\sum_m w_m P_{t,m}\mathbf 1_{\{y_{t,m}>x^{0*}_t\}}
=\frac15\sum_m w_m P_{t,m},
$$

即 $x^{0*}_t$ 是 $\{y_{t,m}\}$ 的**价格加权 4/5 分位**（5 倍缺额 ⇒ 右尾占 $1/5$ 价格权重）。

### 6.2 执行与结算

- 储能轨迹来自日初确定性 LP（`plan_det`）；计划量 $x^0$ 全天冻结；
- 源荷偏差先取消当段计划充电，再由储能放电补足，最后才触发 $5p$ 紧急购电；紧急电绝不主动充电；
- 禁止售电，富余记 $w_t$；
- 结算：$C_{4-2}$（`settlement_q42`）。

### 6.3 全年实测（334 天，M=10，非前视 Ridge 源荷）

| 项 | 数值 |
| --- | ---: |
| **全年费用** | **1,572.76 万元** |
| 计划购电量 | 22,269,530 kWh |
| 紧急购电量 | 235,048 kWh |
| 较点预测计划（`Q42_point`）节省 | **139.02 万元** |
| SOC 区间 | 全程满足 1200–10800 kWh |

---

## 7. 4-3 分支模型（问题三语义）

### 7.1 结算口径 C

$$
C_{4-3}=\sum_{d,t}\bigl[p_{d,t}\min(x^0_{d,t},a_{d,t})+0.5\,p_{d,t}\,u_{d,t}
+1.5\,p_{d,t}\,v_{d,t}+5\,p_{d,t}\,g_{d,t}\bigr],
$$

$u_t=(x^0_t-a_t)^+$、$v_t=(a_t-x^0_t)^+$；差额只相对 0:00 计划 $x^0$ 结算**一次**（`settlement_q43`）。

### 7.2 承诺规则：样本外选模（本文的关键取舍）

给定情景调整需求 $Y$ 与实现价 $P$，口径 C 的理论最优承诺量满足价格加权中位数

$$
\mathbb E\bigl[P\,\mathbf 1_{\{Y\le x^{0*}\}}\bigr]=\tfrac12\,\mathbb E[P],
$$

即 4-3 与 4-2（4/5 分位）是同一**报童逻辑的两个对偶分位**。但**不凭闭式形式直接采用**，而在**完全相同的四时刻执行结构下**比较三条可执行策略：

| 承诺规则 | 全年费用 | 结论 |
| --- | ---: | --- |
| **固定价形状 + 点预测承诺** | **1,554.37 万** | **正式采用** |
| 因果预测价 + 点预测承诺 | 1,569.62 万 | 消融，被否 |
| 因果预测价 + 价格加权中位数 | 1,577.62 万 | 消融，被否 |

> 正式模型落盘标签为 `Q0_fixed`。固定价仅是**调度信号**，费用仍按附件4实现价结算。

### 7.3 0/6/12/18 四时刻滚动

- **0:00**：用非前视 Ridge 源荷 + 附件1 固定分时价形状形成初始 $x^0_t$ 与储能轨迹；
- **6:00/12:00/18:00**：取附件3 在该时刻发布的光伏预报，并观察截至 $k$ 的已实现源荷与价格，仅对**尚未开始**的时段 $\{t>t_k\}$ 重解；**已执行时段冻结**，$x^0$ 始终保持 0:00 值；
- 写入「调整」表的 $a_t$ 是执行前**最后确认值**，$u_t,v_t$ 只相对 $x^0$ 结算一次；
- 每个发布时刻求解（$\mathcal T_k=\{t>t_k\}$）：

$$
\min_{\substack{x^0,a,g,c,q,w,E}}\ \sum_m w_m\!\!\sum_{t\in\mathcal T_k}
\bigl[P_{t,m}\min(x^0_t,a_t)+0.5P_{t,m}u_t+1.5P_{t,m}v_t+5P_{t,m}g_{t,m}\bigr]
-\nu_k\sum_m w_m E_{T,m}.
$$

### 7.4 全年实测（334 天，四时刻滚动，逐段因果执行）

| 项 | 数值 |
| --- | ---: |
| **全年费用（口径 C）** | **1,554.37 万元** |
| 紧急购电量 | 446,969 kWh |
| 少购量 / 超购量 | 575,992 / 588,386 kWh |
| 未利用供能 | 1,702,164 kWh |
| CVaR₉₅ 日费用 / 最坏日 | 48,255 / 106,240 元 |
| 末态 SOC | 10,629 kWh |

---

## 8. 共用求解方法

### 8.1 计划层 LP（日初轨迹与预测调度量）

两分支日初储能轨迹与调度量来自同一确定性日调度 LP（`q4_models.plan_det`）。变量 $z,y,u,v,g,c,d,U,E$（$z$ 计划购电量、$y$ 实际购电量、$U$ 未利用供能）：

$$
\min\ \sum_t\bigl[\bar P_t\,y_t+0.5\bar P_t(u_t+v_t)+5\bar P_t\,g_t\bigr]-\nu\,E_T,
\qquad \bar P_t=\textstyle\sum_m w_m P_{t,m},
$$

$$
y_t+g_t+d_t=(L_t-R_t)+c_t+U_t,\qquad
E_{t+1}=E_t+\eta c_t-d_t/\eta,\qquad E_0=e_0,
$$

$$
1200\le E_t\le10800,\quad 0\le c_t,d_t\le 833.333,\quad x^0_t,y_t,g_t,U_t\ge0,
$$

$$
y_t-x^0_t\le u_t,\qquad x^0_t-y_t\le v_t,\qquad u_t,v_t\ge0\quad(\text{口径 C 线性化}).
$$

**规模**：$T=144$，变量 $9T+(T+1)=1441$ 个，等式约束 $2T+1=289$ 条，不等式 $2T=288$ 条，HiGHS 求解。

> ⚠ 目标函数**必须显式含 $p\cdot y$**。漏掉它会使 $z=y=0$ 成为零费用解，模型静默退化、储能与电价脱钩（历史踩坑，详见 §13）。

### 8.2 承诺量/计划量的闭式加权分位解

先用日初轨迹在情景下**因果推进**，得到与 $x^0$ 无关的实际购电量矩阵

$$
Y_{m,t}=\texttt{execute\_track}(L_m,R_m,e_0,c^{\text{plan}},d^{\text{plan}}),
$$

再以价格权重 $\varpi_m=w_m p_{m,t}$ 归一化后在 $Y_{\cdot,t}$ 上取分位：

- **4-2**（`plan_newsboy_q42`，`ratio=5`）：**降序**累积价格权重首次达 $1/5$ 处，即价格加权 **4/5 分位**；
- **4-3 候选**（`plan_newsboy`，`rule="C"`）：**升序**累积价格权重首次达 $1/2$ 处，即价格加权**中位数**（正式 4-3 用点预测承诺，此法仅作消融）。

### 8.3 执行器递推（逐段因果，`execute_track`）

执行层唯一物理映射：

1. 每段把计划充/放电量在 SOC 边界与功率上限内**裁剪**，并保持**充放电互斥**；
2. 实际购电量 $y_t=L_t-R_t+c_t-d_t$；若 $y_t<0$（禁止售电）记 $U_t=-y_t$、$y_t=0$；
3. 递推 $e\leftarrow e+\eta c_t-d_t/\eta$，断言 $1200\le e\le10800$；
4. 源荷偏差先取消当段充电，再储能放电，最后 $5p$ 紧急购电。

### 8.4 日末库存续存价值

$$
\nu=\frac{\overline p_{\text{凌晨}}}{\eta},\qquad
\overline p_{\text{凌晨}}=\text{mean}\bigl(\hat p_{t\mid0}[\,0{:}30\,]\bigr),
$$

该终端项用于防止有限日视窗末端恶意放空电池。

### 8.5 口径 C 线性化

用 $y-x^0\le u$、$x^0-y\le v$、$u,v\ge0$ 把 $\min(x^0,y)$ 与对称差额线性化；$u,v$ 同时为正会严格增费，最优解自动至多一个为正，无需二元变量。

---

## 9. 结算口径与交叉验证

| 口径 | 定义 | 边际（少购/超购/紧急） | 用途 |
| --- | --- | --- | --- |
| A | $\sum[p x^0+0.5p u+1.5p v+5p g]$ | 计划费照付 + 全部调整费 | 对照 |
| B | $\sum[p a+0.5p u+1.5p v+5p g]$ | 调整量付基础费 + 全部差额费 | 参考答案用；**不可与我们跨比** |
| **C（主口径）** | $\sum[p\min(a,x^0)+0.5p u+1.5p v+5p g]$ | 少购 0.5× / 超购 1.5× | **4-3 正式** |

- 三口径关系 $C^C\le C^B\le C^A$；问题四 4-3 用 C，4-2 用「计划费 + 5× 紧急费」，两支**分别**与我们的问题二、问题三同口径。
- 参考答案问题三/四-3 用口径 B，与我方口径 C 自报相差 89,420 元，**禁止直接跨比**。

---

## 10. 全年结果与对照路线

### 10.1 4-3 分支（口径 C，四时刻滚动）

| 路线 | 全年费用 / 万元 | 性质 |
| --- | ---: | --- |
| **Q0_fixed（正式）** | **1,554.37** | **可执行·交付** |
| Q1_point（因果价点承诺） | 1,597.36 | 消融 |
| Q2_nb（因果价加权中位数） | 1,608.74 | 消融 |
| Q3_oracle_det（全知价·点承诺） | 1,381.38 | 不可执行·信息上界 |
| Q3_oracle_nb（全知价·中位数） | 1,384.97 | 不可执行·信息上界 |
| Q4_offline（全年全知 LP） | 1,278.09 | 不可执行·全局下界 |

### 10.2 4-2 分支（计划费 + 5× 紧急费）

| 路线 | 全年费用 / 万元 | 性质 |
| --- | ---: | --- |
| **Q42_nb（正式，4/5 分位）** | **1,572.76** | **可执行·交付** |
| Q42_fixed（固定价计划） | 1,738.06 | 消融 |
| Q42_point（点预测计划） | 1,738.81 | 消融 |

### 10.3 归因（可写论文）

- **承诺量建模的价值**：4-2 从点预测计划 → 4/5 分位计划省 **134.04 万元（−5.31%）**；
- **价格信息的天花板**：因果价 → 当日全知价（同承诺规则）约省 111–224 万元，但**不可执行**；
- **总遗憾**：相对全年离线下界（1,278.09 万），主模型仍有可观但不可消除的执行代价。

---

## 11. 四个指定日期

由 `harness_q4.py --export-segments` 从全年跨日连续链导出，写入 `result4-2.xlsx` / `result4-3.xlsx`，按题目表 1/表 2/表 3 格式给出 2025-03-20、2025-06-21、2025-09-23、2025-12-21 的购电量、充放电量、储电量与紧急购电。表格由程序自动提取，**不允许人工抄录**。

---

## 12. 非前视与正确性门禁

| 门禁 | 判据 |
| --- | --- |
| 日期非前视 | 训练、残差、调参只使用 `date < decision_day` |
| 日内非前视 | 时刻 $k$ 只用截至 $k$ 已实现信息和刚发布预报 |
| 费用隔离 | 4-2 不出现调整费；4-3 差额只相对 0:00 计划结算一次 |
| 物理闭合 | 平衡与 SOC 递推最大残差 $<10^{-8}$ kWh |
| 状态边界 | SOC 为 1200–10800 kWh；同一时段不同时充放电 |
| 跨日连续 | 前日 24:00 SOC = 次日 0:00 SOC |
| 应急优先级 | 紧急购电与主动充电不得同时发生 |
| 模板一致 | 每日 144 段、334 天、全天量 = 逐段和、费用独立可复算 |
| **价格缩放不变性** | 同一时域内全部价格情景与终端价值同步乘 $\gamma>0$ ⇒ 最优策略集不变（作代码回归测试；**不外推**为跨日价格水平无价值） |

---

## 13. 坑清单（保证不出错）

1. **口径混用（最危险）**：问题四两支须分别与我们的问题二、问题三同口径；C 与 B 不可直接比。
2. **计划 LP 目标漏掉 $p\cdot z$**：会让计划量对价格完全不敏感、储能与电价脱钩——模型静默失效（历史踩坑，两轮结论作废）。
3. **情形基准不一致 / 未零均值化**：残差池必须相对同一预测基准抽取并逐列零均值化，否则承诺量分位跑偏。
4. **用两阶段 SP 求承诺量**：其追索把 $y$ 当作可随 $z$ 自由调整，会**系统性抬高**承诺量（方向错），故 4-2/4-3 用**执行一致性报童**逐段求解。
5. **偷看未来价格 / 未来源荷**：附件4 只有实现价；0:00 不得使用当日全价曲线或次日实际谷价。
6. **紧急电用于主动充电**：须显式禁止。
7. **只报价格预测 MAE 不报决策后果**：本题两者关系是断的（见 §4.3）。

---

## 14. 实现与复现

| 脚本 | 作用 |
| --- | --- |
| `forecast_q4_price.py` | 非前视价格预测（水平×形状 + $\rho$ 衰减日内修正，0/6/12/18 四时刻） |
| `q4_models.py` | 价格化执行、三维情景、计划层 LP、报童分位、口径 B/C 结算、离线 LP 下界 |
| `harness_q4.py` | 全年 334 天回测、跨日 SOC、4-2/4-3 与 Q0–Q4 路线并行、逐段落盘 |

```powershell
python scripts\harness_q4.py --no-offline --log-every 150   # 全年主跑（主线 Ridge）
python tests\test_q4_harness.py                             # 门禁（12 项）
python -m pytest tests\test_q4_price.py -q                  # 价格预测非前视
```

| 产物 | 内容 |
| --- | --- |
| `result4-2.xlsx` | 4-2 交付（计划购电量 / 充放电量 / 紧急购电量） |
| `result4-3.xlsx` | 4-3 交付（计划 / 调整 / 充放电 / 紧急购电量） |
| `results/harness_q4_summary.json` | 全年费用、效应归因、运行特征（**主数字来源**） |
| `results/harness_q4_daily.csv` / `harness_q4.log` | 逐日与日志 |
| `results/q4_offline_bound.json` | 全年离线 LP 下界 |

---

## 15. 与问题二、问题三的关系

- **复用**：非前视 Ridge 源荷预测、三维配对残差情景、逐段因果执行、口径 C 差额线性化、多时刻滚动 + 已执行冻结，均继承自问题二/问题三，保持同一物理与结算代码。
- **新增**：① 把波动电价同时作为**预测对象、联合风险变量与结算权重**；② 源荷价残差**同历史日配对**并相对同一基准、零均值化；③ 由结算口径直接导出承诺量的**闭式加权分位解**——差额结算（0.5/1.5）⇒ 价格加权中位数，5 倍缺额 ⇒ 价格加权 4/5 分位；④ **价格缩放不变性**命题与负结果（价格水平对调度无用）；⑤ 严格非前视的**跨日滚动控制**。

**创新点一句话**：把波动电价同时作为预测对象、联合风险变量和结算权重，以价格加权承诺与逐段因果执行实现严格非前视的跨日滚动控制，并用"价格水平对调度零影响"的负结果指导预测资源的分配。

---

## 16. 局限与待办

1. **光伏尚未接入校正融合**：4-3 目前用 Ridge 光伏，未接问题三的「附件3 偏差校正 + 滚动 MAE 倒数融合」。
2. **情景数**：当前 $M=10$，计划提升至 $M=50$ 复核（排序应不变）。
3. **承诺量规则 = 价格加权中位数是理论闭式**，但样本外被"固定价形状点承诺"击败；论文应写成"理论分位 + 样本外选模"，并解释原因（附件4 形状≈附件1 形状，稳健先验更省）。
4. 尾部风险（尖峰占 1.86%、涉及 90 天）目前仅报告 CVaR₉₅/最坏日，未做尾部增强情景与尖峰储备水位，列为可选增强。

---

## 附录 A：核心公式速查

| 环节 | 公式 |
| --- | --- |
| 价格（0:00） | $\hat p_{d,t\mid0}=\hat\ell_d\hat\chi_{d,t}$，$\hat\ell_d$=近14日中位数，$\hat\chi$=近35日形状中位数 |
| 价格（日内） | $\hat p_{d,t\mid k}=[\hat p_{d,t\mid0}+\rho^{t-t_k}\mathrm{med}_{j\in\mathcal O_k}(p_{d,j}-\hat p_{d,j\mid0})]_\varepsilon$，$\rho=0.96,\ \ell=6$ |
| 情景 | $L_{t,m}=[\hat L+\varepsilon^L]^+,\ R_{t,m}=[\hat R+\varepsilon^R]^+,\ P_{t,m}=[\hat p+\varepsilon^P]_\varepsilon$（同历史日配对、零均值化） |
| 4-2 承诺 | $\sum_m w_mP\mathbf 1_{\{y>x^{0*}\}}=\tfrac15\sum_m w_mP$ ⇒ 价格加权 4/5 分位 |
| 4-3 承诺（理论） | $\mathbb E[P\mathbf 1_{\{Y\le x^{0*}\}}]=\tfrac12\mathbb E[P]$ ⇒ 价格加权中位数（正式用固定价形状点承诺） |
| 计划层 LP | $\min\sum[\bar P y+0.5\bar P(u+v)+5\bar P g]-\nu E_T$ |
| SOC 递推 | $E_{t+1}=E_t+\eta c_t-d_t/\eta$ |
| 平衡 | $y_t+g_t+d_t=(L_t-R_t)+c_t+U_t$ |
| 口径 C | $\sum[p\min(x^0,a)+0.5pu+1.5pv+5pg]$ |
| 终端价值 | $\nu=\overline p_{\text{凌晨}}/\eta$ |
| 执行 | $y=L-R+c-d$；$y<0\Rightarrow U=-y,y=0$；缺额先取消充电→放电→紧急购电 |

## 附录 B：主数字速查

| 指标 | 4-2（Q42_nb） | 4-3（Q0_fixed） |
| --- | ---: | ---: |
| 全年费用 | **1,572.76 万元** | **1,554.37 万元** |
| 紧急购电量 | 264,024 kWh | 487,867 kWh |
| 少购 / 超购量 | —（无调整） | 576,962 / 589,476 kWh |
| CVaR₉₅ / 最坏日 | — | 48,922 / 103,870 元 |
| 末态 SOC | — | 10,660 kWh |
| 离线下界 | 1,278.09 万元（全局） | 同 |
