# 问题二 岭回归（Ridge）分析结果

> 数据：附件1（电价）、附件2（小区负载与光伏实测）
> 评价期：2025-02-01 ~ 2025-12-31（334 天 × 144 个 10 min 时段）
> 生成脚本：`code/analyze_q2_ridge.py` → `code/build_q2_ridge_md.py`
> 数值来源：`results/q2_ridge_analysis.json`（全部为真实运行结果，无占位值）

**符号约定**：下文 **α 指岭回归正则强度**（L2 惩罚系数，题目主链取 α=1.0）；**β 指特征回归系数**；β₀ 为截距。

---

## 1 模型设定

| 项目 | 取值 |
| --- | --- |
| 模型 | Ridge (StandardScaler + L2) |
| 正则强度 α | **1.0** |
| 特征数 | **25** |
| 滚动重训周期 | 每 **7 天** |
| 标准化 | StandardScaler（按特征做 z-score） |
| 目标变量 | 区间负荷电量 `load_kwh`、区间光伏电量 `pv_kwh`（kWh/10 min） |
| 训练规则 | 每个决策日只用 date < d 的样本；每 7 天重训 |
| 评价期 | 2025-02-01 ~ 2025-12-31 |
| 最终模型重训日 | 2025-12-27 |

### 1.1 特征清单（25 个）

| 组 | 特征 | 说明 |
| --- | --- | --- |
| 日历 | `slot`, `dow`, `month` | 日内时段、星期、月份 |
| 滞后 | `lag1`, `lag2`, `lag7`, `lag14` | 前 1/2/7/14 日同时段电量 |
| 滚动 | `mean3`, `mean7`, `mean14` | 此前 3/7/14 日同时段均值（均 `shift(1)`，非前视） |
| 滚动 | `std3`, `std7`, `std14` | 此前 3/7/14 日同时段标准差 |
| 日内谐波 | `tod_sin1..4`, `tod_cos1..4` | 日内 1–4 阶正弦/余弦 |
| 年内谐波 | `doy_sin1..2`, `doy_cos1..2` | 年内 1–2 阶正弦/余弦 |

所有滞后与滚动特征均由 `wide.shift(lag)` / `rolling(...)` 构造，训练集严格满足 `date < d`，不存在前视泄漏。

---

## 2 正则强度 α 的选择

对每个 α 重新跑完整年滚动回测（每 7 天重训、非前视），误差单位 kW：

| α | 负荷 MAE | 光伏 MAE | 净负荷 MAE | 负荷 R² | 光伏 R² |
| ---: | ---: | ---: | ---: | ---: | ---: |
| 0.01 | 163.19 | 157.70 | 265.08 | 0.97683 | 0.98937 |
| 0.1 | 162.97 | 157.67 | 264.64 | 0.97687 | 0.98938 |
| 0.3 | 162.64 | 157.35 | 264.11 | 0.97693 | 0.98941 |
| 1 **←主模型** | 162.23 | 156.63 | 263.19 | 0.97699 | 0.98948 |
| 3 | 162.25 | 155.80 | 262.58 | 0.97692 | 0.98957 |
| 10 | 163.29 | 155.11 | 262.90 | 0.97652 | 0.98965 |
| 30 | 165.63 | 154.93 | 264.60 | 0.97566 | 0.98967 |
| 100 | 169.71 | 155.61 | 268.24 | 0.97422 | 0.98960 |
| 300 | 174.48 | 157.40 | 273.26 | 0.97275 | 0.98942 |

- **负荷**最小 MAE 出现在 α=1（162.23 kW）；
- **光伏**最小 MAE 出现在 α=30（154.93 kW）；
- **净负荷**最小 MAE 出现在 α=3（262.58 kW）。

α 增大到 100 以上时三项 MAE 同时上升，说明正则过强、模型被过度压缩。主模型取 **α=1.0**：位于负荷与净负荷的最优区间内侧，且与问题二正式主链、问题三滚动链保持一致口径，避免为单指标调参引入不一致。

---

## 3 样本外精度：Ridge 与 OLS 对照

| 模型 | 负荷 MAE/kW | 光伏 MAE/kW | 净负荷 MAE/kW | 负荷 R² | 光伏 R² |
| --- | ---: | ---: | ---: | ---: | ---: |
| **Ridge α=1.0** | **162.23** | 156.63 | **263.19** | **0.97699** | **0.98948** |
| OLS（无正则） | 164.94 | 157.05 | 266.86 | 0.97634 | 0.98943 |

Ridge 相对 OLS：负荷 MAE 降低 **2.71 kW（1.64%）**，净负荷 MAE 降低 **3.67 kW（1.37%）**，光伏 MAE 降低 0.42 kW。

### 3.1 RMSE 对照

| 指标 | Ridge α=1.0 | OLS |
| --- | ---: | ---: |
| 负荷 RMSE/kW | 213.53 | 216.54 |
| 光伏 RMSE/kW | 307.39 | 308.03 |
| 净负荷 RMSE/kW | 376.85 | 380.89 |

### 3.2 回归统计量表（Ridge α=1.0）

| 目标 | MAE/kW | RMSE/kW | R² | 截距 β₀ | 训练样本数 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 负荷 | 162.23 | 213.53 | 0.97699 | 32.37 kW | 49,824 |
| 光伏 | 156.63 | 307.39 | 0.98948 | 13.98 kW | 49,824 |

---

## 4 回归系数 β

以下为最终模型（重训日 2025-12-27，α=1.0）的系数，按 |标准化 β| 降序。**原始尺度 β** 指标准化前的自变量尺度，用于给出可直接代入的方程；**标准化 β** 用于比较特征相对重要性。

### 4.1 负荷模型

**β₀（截距）= 32.37 kW**　|　标准化空间截距 = 769.78 kW　|　训练样本 49,824 条

| 排名 | 特征 | 含义 | 标准化 β | 原始尺度 β |
| ---: | --- | --- | ---: | ---: |
| 1 | `mean14` | 此前 14 日同时段均值 | -243.6591 | -1.407787 |
| 2 | `mean7` | 此前 7 日同时段均值 | 171.4471 | 0.988345 |
| 3 | `lag14` | 滞后 14 日同时段 | 121.3644 | 0.516272 |
| 4 | `lag7` | 滞后 7 日同时段 | 110.3063 | 0.469316 |
| 5 | `mean3` | 此前 3 日同时段均值 | 103.6653 | 0.520405 |
| 6 | `lag2` | 滞后 2 日同时段 | -41.2619 | -0.175571 |
| 7 | `std3` | 此前 3 日同时段标准差 | 34.7505 | 0.338618 |
| 8 | `std14` | 此前 14 日同时段标准差 | -14.8017 | -0.228821 |
| 9 | `std7` | 此前 7 日同时段标准差 | 6.5902 | 0.096858 |
| 10 | `doy_cos2` | 年内 2 阶余弦 | 5.6117 | 8.158432 |
| 11 | `tod_cos1` | 日内 1 阶余弦 | -4.7862 | -6.768650 |
| 12 | `lag1` | 滞后 1 日同时段 | 3.7050 | 0.015767 |
| 13 | `doy_sin1` | 年内 1 阶正弦 | 3.1598 | 4.354540 |
| 14 | `doy_cos1` | 年内 1 阶余弦 | -2.7324 | -3.983717 |
| 15 | `month` | 月份 | 2.5440 | 0.772281 |
| 16 | `doy_sin2` | 年内 2 阶正弦 | -1.8638 | -2.574780 |
| 17 | `tod_sin1` | 日内 1 阶正弦 | -1.2321 | -1.742419 |
| 18 | `tod_cos4` | 日内 4 阶余弦 | -1.0773 | -1.523589 |
| 19 | `tod_cos2` | 日内 2 阶余弦 | 1.0244 | 1.448679 |
| 20 | `tod_sin2` | 日内 2 阶正弦 | -0.8172 | -1.155730 |
| 21 | `slot` | 日内时段序号 1–144 | -0.7329 | -0.017632 |
| 22 | `dow` | 星期（0=周一） | 0.6861 | 0.344298 |
| 23 | `tod_sin4` | 日内 4 阶正弦 | -0.2146 | -0.303462 |
| 24 | `tod_sin3` | 日内 3 阶正弦 | 0.1229 | 0.173757 |
| 25 | `tod_cos3` | 日内 3 阶余弦 | -0.0741 | -0.104824 |

### 4.2 光伏模型

**β₀（截距）= 13.98 kW**　|　标准化空间截距 = 392.62 kW　|　训练样本 49,824 条

| 排名 | 特征 | 含义 | 标准化 β | 原始尺度 β |
| ---: | --- | --- | ---: | ---: |
| 1 | `mean7` | 此前 7 日同时段均值 | 310.1531 | 0.626656 |
| 2 | `mean14` | 此前 14 日同时段均值 | 105.1035 | 0.212506 |
| 3 | `mean3` | 此前 3 日同时段均值 | 74.0233 | 0.149426 |
| 4 | `lag1` | 滞后 1 日同时段 | 36.8928 | 0.074278 |
| 5 | `lag7` | 滞后 7 日同时段 | -33.2747 | -0.066990 |
| 6 | `lag14` | 滞后 14 日同时段 | -32.2833 | -0.064995 |
| 7 | `tod_cos1` | 日内 1 阶余弦 | -21.2489 | -30.050533 |
| 8 | `tod_cos2` | 日内 2 阶余弦 | 9.6339 | 13.624325 |
| 9 | `lag2` | 滞后 2 日同时段 | 6.2408 | 0.012564 |
| 10 | `doy_sin1` | 年内 1 阶正弦 | 5.1738 | 7.130003 |
| 11 | `doy_sin2` | 年内 2 阶正弦 | 4.5540 | 6.291417 |
| 12 | `doy_cos1` | 年内 1 阶余弦 | -3.2439 | -4.729335 |
| 13 | `std14` | 此前 14 日同时段标准差 | 1.8864 | 0.050719 |
| 14 | `month` | 月份 | 1.7525 | 0.532010 |
| 15 | `tod_cos4` | 日内 4 阶余弦 | -1.2960 | -1.832883 |
| 16 | `std3` | 此前 3 日同时段标准差 | 1.2145 | 0.032771 |
| 17 | `std7` | 此前 7 日同时段标准差 | 1.2056 | 0.033218 |
| 18 | `doy_cos2` | 年内 2 阶余弦 | -1.1125 | -1.617415 |
| 19 | `tod_cos3` | 日内 3 阶余弦 | -0.9823 | -1.389236 |
| 20 | `tod_sin1` | 日内 1 阶正弦 | 0.9456 | 1.337229 |
| 21 | `tod_sin2` | 日内 2 阶正弦 | -0.8339 | -1.179358 |
| 22 | `dow` | 星期（0=周一） | 0.7417 | 0.372222 |
| 23 | `tod_sin4` | 日内 4 阶正弦 | 0.1897 | 0.268331 |
| 24 | `tod_sin3` | 日内 3 阶正弦 | 0.1644 | 0.232559 |
| 25 | `slot` | 日内时段序号 1–144 | 0.0319 | 0.000768 |

---

## 5 结果解读

### 5.1 负荷模型

主导项为 `mean7`（+171.45）、`lag14`（+121.36）、`lag7`（+110.31）、`mean3`（+103.67），符合「历史同期水平决定负荷量级」的物理直觉；`slot` 与日内谐波系数极小（|β| < 5），说明负荷的日内形状基本被滞后与滚动特征承载，谐波只补充残余形状。

### 5.2 光伏模型

`mean7` 单独主导（+310.15），`mean14`（+105.10）与 `mean3`（+74.02）次之，`lag1` 为正（+36.89）。由于光伏的日周期由太阳高度角决定、跨日相似度极高，滚动均值已能捕获绝大部分方差，故 R² 高达 0.9895。谐波中 `tod_cos1`（−21.25）、`tod_cos2`（+9.63）承担日出日落的不对称形状；`slot` 系数接近 0（0.03），属共线冗余。

### 5.3 两个必须注意的解读陷阱

**（1）`mean14 = −243.66` 与 `lag2 = −41.26` 不是因果结论。**
`mean3/7/14`、`lag7/14` 彼此高度相关，存在严重多重共线性。Ridge 通过 L2 惩罚把权重在相关特征组之间重新分配，正负号可以互换而总拟合几乎不变。**论文中应按组解释（「历史同期水平」整体为正贡献），不要单独解释某一个系数。**

**（2）原始尺度 β 不可跨特征比较。**
例如光伏 `tod_cos1` 的原始尺度 β 为 −30.05，看着比 `mean3`（+0.149）大两个数量级，但余弦项取值在 [−1, 1]，而 `mean3` 取值在数百 kWh 量级。**比较重要性必须用标准化 β。**

### 5.4 为什么用 Ridge 而不是 OLS

25 个特征中包含 3/7/14 三档滚动均值与两档滞后，相关系数普遍在 0.9 以上，OLS 的系数方差被显著放大，样本外表现变差。Ridge 以极小偏差换方差下降，实测负荷 MAE 改善 2.71 kW（1.64%）。

---

## 6 交叉验证与衔接

问题三主链 `code/solve_q3_final.py` 记录的模型标识为 `q3_ridge_fused_sp_dp_rolling4`，其参数为：

| 参数 | 问题三主链记录值 | 本报告取值 | 一致性 |
| --- | --- | --- | --- |
| `forecast_load` | `ridge` | Ridge | 一致 |
| `ridge_alpha` | `1.0` | 1.0 | 一致 |
| `ridge_retrain_days` | `7` | 7 | 一致 |
| 全年负荷 MAE | 162.23 kW | 162.23 kW | 一致 |

两条独立链路（问题二岭回归脚本、问题三最终模型脚本）给出完全相同的负荷 MAE（162.23 kW），说明训练规则、特征集与评价口径一致，构成有效交叉验证。

---

## 7 复现

```powershell
# 生成数值结果（约 1 分钟，含 9 个 α 的全年滚动回测）
python scripts\analyze_q2_ridge.py

# 渲染本报告
python scripts\report_q2_ridge.py
```

| 产物 | 内容 |
| --- | --- |
| `results/q2_ridge_analysis.json` | 全部数值（α 网格、系数、精度） |
| `问题二岭回归分析.md` | 本报告 |
| `results/q2_ridge_analysis.log` | 运行日志 |

### 7.1 已知局限

1. 系数取自**全年最后一个重训日**（2025-12-27）的模型。由于每 7 天重训一次，全年共有约 48 个模型，系数会随样本窗口缓慢变化；本报告未给出系数的时序稳定性区间。
2. 主模型 α=1.0 是**跨问一致性选择**，而非仅按负荷 MAE 最优（负荷单指标最优为 α=1）。两者负荷 MAE 差 0.00 kW，对后续调度费用的影响远小于口径差异。
3. R² 按全部 48,096 个 10 min 样本计算，未按白昼/夜间分层；光伏夜间恒为 0，会抬高整体 R²。若要更严格评价，应只看白昼样本。
