# 问题二最终模型

> **最终采用方案：方法三 —— 融合预测 + 历史情景两阶段随机规划 + DP 价值执行器**
>
> 方法三 = 方法1 的预测器 ⊕ 方法2 的优化与执行结构。即"预测用**融合**、优化与执行用情景 SP + DP"。
>
> 预测层采用**分解⊕Ridge 线性加权融合**（非前视，与问题三同一套框架）：分解分量给出日电量水平（含工作日/休息日切换倍率 β 的趋势外推）与归一化日内形状，Ridge 分量以 25 维特征给出完整预测，两者按此前 ≤30 日样本外残差的含交叉项最小二乘滚动定权、线性加权（典型 w≈0.75）。全年负荷 MAE 降至 **131.80 kW**，总费用降至 **1 355.63 万元**。
>
> - 主脚本：`scripts/solve_q2_method3.py`（`--forecast blend`）
> - 融合预测工具：`scripts/build_q2_blend_panel.py`、`scripts/export_q2_fusion_forecast.py`
> - 消融重算：`scripts/recompute_q2_ablation_fusion.py`
> - 执行/回测核心：`scripts/solve_q2_twolayer.py`
> - 分段线性 DP 工具：`scripts/q1_two_layer.py`
> - 预测特征面板：`scripts/forecast_q2.py`
> - 数据：`data_processed/microgrid_10min.csv`、`data_processed/q1_storage_parameters.json`、`data_processed/q2_forecasts_blend.csv`

---

## 目录

1. [总体结构](#1-总体结构)
2. [数据与统一口径](#2-数据与统一口径)
3. [第①层：非前视融合预测](#3-第层非前视融合预测)
4. [第②层：历史情景两阶段随机规划](#4-第层历史情景两阶段随机规划)
5. [第③层：DP 价值执行器](#5-第层dp-价值执行器)
6. [方法三全年结果](#6-方法三全年结果)
7. [与方法1、方法2 的关系（消融定位）](#7-与方法1方法2-的关系消融定位)
8. [复现方式](#8-复现方式)

---

## 1 总体结构

方法三是一个三层、单向串联的"预测 → 规划 → 执行"框架，每层职责严格分离，且全部**非前视**（不看未来真实值）：

```
实测数据 ─► ① 非前视融合预测(点预测 load_hat, pv_hat)
                        │
                        ├─► ② 历史情景两阶段随机规划 ──► 计划购电量 g_1..g_144
                        │        (30 条残差情景，M=30)
                        │
                        └─► ③ DP 价值执行器 ──► 保留水平 R_1..R_144
                                                     │
真实序列(load,pv,price) ─────────────────────────────┴─► 实时因果执行
                                                     └─► 充电/放电/紧急购电/弃能
```

三层职责：

- **预测层**：给出情景中心（负荷/光伏的 144 段点预测）——分解给水平、Ridge 给形状，二者融合。
- **规划层**：在不确定性揭晓前定下"必须签下的计划购电量" $g_t$。
- **执行层**：给出动态保留水位 $R_t$，决定实际运行时何时放电、何时守住库存。

---

## 2 数据与统一口径

| 项 | 取值 | 来源 |
| --- | --- | --- |
| 时间粒度 | 144 段/天，$\Delta = 1/6$ h（10 分钟） | `microgrid_10min.csv` |
| 回测区间 | 2025-02-01 ～ 2025-12-31，334 天 / 48 096 时段 | `solve_q2_twolayer.py:249` |
| 初始储电量 $e_0$ | 6000 kWh | `q1_storage_parameters.json` |
| SOC 运行区间 | $[e_{\min}, e_{\max}] = [1200,\ 10800]$ kWh（额定 12000） | 同上 |
| 最大充放电功率 | 5000 kW → 单时段能量块 $S = P\Delta = 833.333$ kWh | $S = P\cdot\Delta$ |
| 单程效率 | $\eta_c = \eta_d = 0.9$ | 同上 |
| 日末电量 | 不强制回归 6000，**跨日连续**（当日末态传给次日初值） | `solve_q2_twolayer.py:291` |
| 结算电价 | 计划购电按 `price_fixed`（交易时刻固定电价） | `microgrid_10min.csv` |
| 缺额惩罚 | 紧急购电 $= 5 \times$ `price_fixed`，富余供能不计收益 | `5.0*price[t]` |

统一符号：

- $t = 1,\dots,144$：当日时段索引；$p_t$：第 $t$ 段固定电价。
- $L_t,\ V_t$：负荷、光伏（真实或情景）；$n_t = L_t - V_t$：净负荷。
- $g_t$：计划购电量（kW 侧能量口径，kWh）；$c_t,\ d_t$：充电、放电量；$b_t$：紧急购电量；$u_t$：弃能量。
- $E_t$：时段末储电量（kWh）。

---

## 3 第①层：非前视融合预测

预测层采用**分解⊕Ridge 线性加权融合**：负荷融合预测 = $w\cdot$分解预测 $+(1-w)\cdot$Ridge 预测，融合权重 $w$ 由此前 $\le$30 日样本外残差按含交叉项最小二乘滚动确定（典型 $w\approx0.75$）。分解分量给出预测**水平**（含工作日/休息日切换倍率 $\beta$ 的趋势外推）与基础**形状**；Ridge 分量以 25 维特征给出完整预测，水平与形状同时参与。

### 3.1 三个成分（`solve_q2_method3.py:117-158`）

| 成分 | 函数 | 口径 |
| --- | --- | --- |
| **分解预测** | `decomposition_trend` | 周五、周六视为低负载日；形状取此前**最近 3 个同类型日**的归一化平均形状，水平由前一日电量经工作日/休息日切换倍率 $\beta$ 趋势外推，两者相乘得到分解预测 |
| **Ridge 预测** | 官方面板 `data_processed/q2_forecasts_reg_ext.csv` | 25 维特征 + $\text{StandardScaler}\to\text{Ridge}(\alpha=1)$，非前视 walk-forward、每 7 天重训、预测截断 $\ge 0$ |
| **融合** | `fused_forecasts` | 线性加权：$w\cdot$分解 $+(1-w)\cdot$Ridge，$w$ 由此前 $\le$30 日残差含交叉项最小二乘滚动确定 |

### 3.2 融合公式

记分解预测为 $\hat L^{\text{dec}}_{d,t}$（日电量水平 × 归一化日内形状），Ridge 预测为 $\hat L^{\text{ridge}}_{d,t}$。融合权重 $w$ 由决策日之前 $\le$30 日样本外残差按含交叉项最小二乘滚动确定：

$$w_d=\mathrm{clip}\!\left(\frac{\sum_{j\in W}(\varepsilon^{R}_j-\varepsilon^{D}_j)\,\varepsilon^{R}_j}{\sum_{j\in W}(\varepsilon^{D}_j-\varepsilon^{R}_j)^2},\,0,\,1\right),\qquad W=\text{此前 30 日},\quad \varepsilon=\text{残差}$$

则**负荷融合预测**为两者的线性加权：

$$\hat L_{d,t} = w_d\,\hat L^{\text{dec}}_{d,t} + (1-w_d)\,\hat L^{\text{ridge}}_{d,t}$$

**光伏**不参与融合（问题二无附件 3 预报），直接取分解光伏（此前最近 $\min(3,\,d-1)$ 天实测光伏均值，非负）。全部量只用 `date < d` 的样本，**非前视**。

> 直观：分解擅长"今天大概用多少电"（水平）且对日内形状稳健，Ridge 擅长"日内几点高、几点低"（形状）并给出完整预测；由最小二乘在滚动窗口内自适应分配两者权重（实测 $w\in[0.598,0.993]$，均值 0.723）。**问题二与问题三使用同一套负荷融合方法**（分解⊕Ridge 线性加权），逐点完全一致；差别仅在光伏侧：问题三有附件 3 预报、问题二没有。

### 3.3 Ridge 成分的特征与训练协议

Ridge 形状项仍沿用 25 维特征（在 `forecast_q2.feature_panel` 的滞后/滚动面板上叠加 `add_harmonics` 的多阶谐波）：

- **滞后特征**：`lag1, lag2, lag7, lag14`（date×slot 宽表上平移）
- **滚动统计**：`mean3/7/14`、`std3/7/14`（均基于 `shift(1)`，只含当前日之前的历史）
- **日历**：`slot, dow, month, doy`
- **日内谐波**：`tod_sin1..4 / tod_cos1..4`（1–4 阶）
- **年内谐波**：`doy_sin1..2 / doy_cos1..2`（1–2 阶）

负荷与光伏**各自独立训练**两个 Ridge（target = `load_kwh` / `pv_kwh`）。

> **25 维特征口径（负荷 / 光伏各一套数值）**：两模型**共用同一套 25 维特征设计**，但取值分两类——
> - **日历与谐波类 15 维**（`slot, dow, month` ＋ 日内 8 个、年内 4 个谐波三角项）：仅是时间的函数，两模型取值相同；
> - **滞后与滚动类 10 维**（`lag1/2/7/14`、`mean/std 3/7/14`）：**按各目标自身的历史序列分别计算**——负荷模型的 `lag1` 取负荷前一日值，光伏模型的 `lag1` 取光伏前一日值，故两模型这 10 维数值不同。
>
> 特征总数 = 3（日历）＋ 4（滞后）＋ 6（滚动）＋ 8（日内谐波）＋ 4（年内谐波）= **25**，与 `forecast_q2_reg.FEATURES` 完全一致。

- **非前视 walk-forward**：预测第 $d$ 天只用 `date < d` 的样本训练（`solve_q2_method3.py:100`）。
- **每 7 天重训一次**（`i % 7 == 0`），其余日只更新滞后/滚动特征。
- **后处理**：Ridge 预测值截断到 $\ge 0$；光伏再截断到"仅用历史估计的同时段 0.995 分位晴空包络"（`solve_q2_method3.py:109-111`）。
- 为使残差库有历史，Ridge walk-forward 从 **2025-01-22** 起算（`lag14` 需要 14 天前置数据）。

### 3.4 实测精度（验证集 = 附件2，2025-02-01 起，334 天 / 48 096 时段）

数据来源 `results/q2_forecast_accuracy.json`；融合（blend）与两个单模型对照：

| 指标 | **融合 blend** | 纯分解 decomp | 单 Ridge（融合流程内） |
| --- | ---: | ---: | ---: |
| 负荷 MAE / kW | **131.80** | 137.31 | 160.21 |
| 负荷 MAPE | **2.85%** | 2.97% | 3.47% |
| 光伏 MAE / kW | 154.46 | 154.46 | 156.78 |
| 净负荷 MAE / kW | **242.17** | 246.62 | 260.85 |

融合在负荷与净负荷上同时最优。论文对比基线取**官方纯 Ridge 口径**（`results/q2_accuracy_comparison.json`：负荷 MAE **162.23 kW**、MAPE 3.80%、命中率@±10%/±20% = 93.97%/99.74%、光伏白昼 MAPE 9.46%、净负荷 MAE 263.19 kW），融合后负荷 MAE 降至 **131.80 kW**（−18.8%）。

---

## 4 第②层：历史情景两阶段随机规划

目标：在**不确定性揭晓前**定下全情景共享的计划购电量 $g_1..g_{144}$。

### 4.1 情景生成（`solve_q2_twolayer.py:263-266`）

- 取决策日**之前 30 天**的样本外残差（`RESID_WINDOW = 30`）：

$$\text{resid\_load}^\omega_t = L^\text{act}_{t,\omega} - \hat L_{t,\omega},\qquad
\text{resid\_pv}^\omega_t = V^\text{act}_{t,\omega} - \hat V_{t,\omega}$$

- **整日重采样**（按天整段抽取，保留 144 段日内相关性与负荷—光伏配对），得 **$M = 30$ 条等权情景**。
- 情景净负荷：$L^\omega_t = \max(\hat L_t + \text{resid\_load}^\omega_t, 0)$，$V^\omega_t = \max(\hat V_t + \text{resid\_pv}^\omega_t, 0)$。

### 4.2 两阶段 LP（`two_stage_plan`，`solve_q2_twolayer.py:96-148`）

决策分两级：

- **第一阶段（here-and-now）**：计划量 $g_t$，**全情景共享**，必须在不确定性揭晓前定下；
- **第二阶段（wait-and-see）**：$c_{t,\omega},\ d_{t,\omega},\ b_{t,\omega},\ u_{t,\omega},\ E_{t,\omega}$，**逐情景**决策。

目标函数（计划费用 + 期望 5 倍紧急费用 − 日末库存价值）：

$$\min_{g,\,c,d,b,u,E}\quad
\sum_{t=1}^{144} p_t\,g_t \;+\; \frac{1}{M}\sum_{\omega=1}^{M}\sum_{t=1}^{144} 5\,p_t\,b_{t,\omega}
\;-\; \frac{v}{M}\sum_{\omega=1}^{M} E_{T,\omega}$$

其中日末库存价值系数 $v = V\_CONT = 0.481548$ 元/kWh（`solve_q2_twolayer.py:40`），用 $-v\,E_{T,\omega}$ 表示"留到明天的电"的价值，避免优化把库存抽空。

约束（$\forall$ 情景 $\omega$、$\forall$ 时段 $t$）：

$$
\begin{aligned}
& g_t + b_{t,\omega} + d_{t,\omega} - c_{t,\omega} - u_{t,\omega} = L_{t,\omega} - V_{t,\omega}
&& \text{功率平衡（}g\text{ 共享）}\\[2pt]
& E_{t+1,\omega} = E_{t,\omega} + \eta\,c_{t,\omega} - d_{t,\omega}/\eta
&& \text{SOC 动态}\\[2pt]
& 0 \le c_{t,\omega},\, d_{t,\omega} \le S,\qquad b_{t,\omega},\,u_{t,\omega}\ge0
&& \text{电池功率限与外网/富余非负约束}\\[2pt]
& e_{\min} \le E_{t,\omega} \le e_{\max},\qquad E_{0,\omega} = e_0
&& \text{电量边界与初值}
\end{aligned}
$$

- **求解器**：`scipy.optimize.linprog(method="highs")`。
- **规模**：残差库完整时变量数 $= 144 + 30 \times 721 = 21\,774$；等式约束 $2\times144\times30 = 8\,640$。回测初期历史残差不足30天时按实际可用天数取样，直至窗口充满。
- **输出**：$g \in \mathbb{R}^{144}$（当日计划购电量）。

> 关键点：只有 $g$ 是全情景共享的，5 倍紧急费用按情景期望进入目标——这就是随机规划相对确定性 LP 的核心：**计划量必须为最坏情形留余地**。

---

## 5 第③层：DP 价值执行器

把上一步的 $g$ 当作"已签计划"，用动态规划的价值函数决定**何时该放电、何时该守住库存**，输出动态保留水位 $R_t$。

### 5.1 单时段反射费用函数（`build_h_tilde`，`solve_q2_twolayer.py:154`）

给定情景 $\omega$ 在时段 $t$ 相对计划的净需求 $r_{t,\omega} = (L_{t,\omega} - V_{t,\omega}) - g_t$，用储能"取用"净量 $y$ 的费用（凸分段线性函数精确表示）：

$$\tilde H_{t,\omega}(y) = 5\,p_t\,\bigl[\,r_{t,\omega} + \psi(-y)\,\bigr]^{+},\qquad
\psi(x) = \begin{cases} x/\eta, & x \ge 0 \\ \eta\,x, & x < 0 \end{cases}$$

- $r > 0$（缺额）：只能放电，$y \in [0,\ \min(S, r)/\eta]$；
- $r \le 0$（富余）：只能充电，$y \in [-\eta\min(S, -r),\ 0]$，该区间费用恒为 0。

### 5.2 反向递推 + 等权平均（`future_value_curves`，`solve_q2_twolayer.py:170`）

$$H_{T,\omega}(e) = -v\,e,\qquad
H_{t,\omega} = \Pi_{[e_{\min}, e_{\max}]}\bigl(\tilde H_{t,\omega} \;\square\; H_{t+1,\omega}\bigr)$$

其中 $\square$ 是**下确界卷积**（`infconv`）= 逐时段取最优决策的最小费用。凸分段线性结构下，$\square$ 的结果由两函数**斜率集合归并、对应定义域宽度相加**精确得到（`q1_two_layer.py:135-150`）；$\Pi$ 为定义域截断（`restrict`）。再对 $M$ 条情景**等权平均**：

$$\bar H_t(e) = \frac{1}{M}\sum_{\omega=1}^{M} H_{t,\omega}(e)$$

### 5.3 保留水位 $R_t$（`retention_levels`，`solve_q2_twolayer.py:220`）

$$R_t = \operatorname*{arg\,min}_{e \in [e_{\min},\, e_{\max}]}
\Bigl[\ \bar H_{t+1}(e) + 5\,p_t\,\eta\,e\ \Bigr]$$

（存在平台时取平台右端，`argmin_max`，`solve_q2_twolayer.py:201-217`。）

物理含义：**第 $t$ 时段放电前必须保有的最低库存水位**——把"现在多留 1 kWh 的边际机会成本 $5 p_t \eta$"折进未来费用曲线后取最优点。

### 5.4 实时因果执行（只用真实序列，`solve_q2_twolayer.py:275-291`）

对 $t = 1,\dots,144$，令 $r_t = (\text{load}_t - \text{pv}_t) - g_t$：

- **$r_t > 0$（缺额）**：

$$\text{dis}_t = \min\bigl(r_t,\ S,\ \eta_d\,(e - R_t)^{+}\bigr),\qquad
\text{emer}_t = r_t - \text{dis}_t$$

不足部分按 $5 p_t$ 紧急购电 → **只有 SOC 高于 $R_t$ 才放电**。

- **$r_t \le 0$（富余）**：

$$\text{chg}_t = \min\bigl(-r_t,\ S,\ (e_{\max} - e)/\eta_c\bigr),\qquad
\text{surplus}_t = -r_t - \text{chg}_t$$

- **SOC 更新**：$e \leftarrow e + \eta_c\,\text{chg}_t - \text{dis}_t/\eta_d$，并作为下一时段/次日初值。

> $R_t$ 是方法三相对方法1"即时因果执行"的本质改进：不再是"缺额就立刻放电"，而是**主动保留库存以对冲未来不确定性**，把 5 倍紧急购电压下来。

---

## 6 方法三全年结果

数据来源：`results/q2_summary.json`（≡ `results/q2_method3_summary.json`）、`results/q2_method3_dispatch.csv`。

| 指标 | 数值 |
| --- | ---: |
| 计划购电量 | 2 062.94 万 kWh |
| 计划购电费 | 1 275.21 万元 |
| 紧急购电量 | 14.68 万 kWh |
| 紧急购电费 | 80.42 万元 |
| **总费用** | **1 355.63 万元** |
| 紧急天数 / 紧急时段 | 119 天 / 1 587 段 |
| 无紧急购电天数占比 | 64.37% |
| 末态 SOC | 9 556.62 kWh |
| SOC 范围 | [1200, 10800] kWh（未越界） |
| 同时充放电量 | 0 kWh（无退化） |
| 最大能量平衡残差 | $1.1\times10^{-13}$（物理自洽） |
| 最大 SOC 残差 | $9.1\times10^{-13}$ |

> 相较纯 Ridge 口径（计划 2 081.02 万 kWh、计划费 1 291.71 万、紧急费 90.26 万、**总费 1 381.98 万**、紧急 16.48 万 kWh），**融合预测**把总费用压到 **1 355.63 万元**（−26.35 万，−1.91%），紧急购电量由 16.48 降至 14.68 万 kWh。

---

## 7 与方法1、方法2 的关系（消融定位）

| | 预测器 | 优化与执行结构 |
| --- | --- | --- |
| 方法1 | **融合** | 确定性日循环 LP + 即时因果执行 |
| 方法2 | 统计均值（同星期 35 天均值 / 近 7 天光伏均值） | 情景随机规划 + DP 执行器（含 $R_t$） |
| **方法3** | **融合**（同方法1） | **情景随机规划 + DP 执行器**（同方法2） |

方法三 = **方法1 的预测器 ⊕ 方法2 的优化/执行结构**；方法1 与方法3 **共用同一融合预测**，因此可做"预测贡献 / 结构贡献"的二维消融。

三方法全年总费用对比（2025-02-01～12-31，334 天，**融合预测层**）：

| 指标 | 方法1 融合+确定性LP | 方法2 统计+情景SP+DP | **方法3 融合+情景SP+DP** |
| --- | ---: | ---: | ---: |
| 负荷 MAE / kW | 131.80 | 202.72 | 131.80 |
| 光伏 MAE / kW | 154.46 | 153.40 | 154.46 |
| 净负荷 MAE / kW | 242.17 | 296.21 | 242.17 |
| 计划购电量 / 万kWh | 2 022.05 | 2 080.82 | 2 062.94 |
| 计划购电费 / 万元 | 1 225.17 | 1 293.19 | 1 275.21 |
| 紧急购电量 / 万kWh | 39.43 | 20.44 | **14.68** |
| 紧急购电费 / 万元 | 243.82 | 109.04 | **80.42** |
| **总费用 / 万元** | 1 468.99 | 1 402.23 | **1 355.63** |
| 紧急天数 | 294 | 139 | **119** |
| 紧急时段数 | 2 383 | 2 242 | **1 587** |
| 末态 SOC / kWh | 10 475.03 | 9 985.69 | 9 556.62 |

消融分解（数据来源 `results/q2_three_methods_comparison_fusion.json`）：

| 效应 | 对比 | 金额 / 元 | 相对幅度 |
| --- | --- | ---: | ---: |
| **结构贡献** | 方法3 − 方法1（预测同为融合） | **−1 133 579.93** | −7.72% |
| **预测贡献** | 方法3 − 方法2（结构同为情景SP+DP） | **−466 003.15** | −3.32% |

**结构贡献占总改善的 70.9%，预测贡献占 29.1%。** 结论：在 5 倍缺额惩罚下，"库存的机会成本"仍比"点预测精度"更值钱，降本主源在对不确定性的建模与跨时段库存分配；但融合把预测精度提上来后，**预测贡献的绝对量已从旧 Ridge 口径的 20.25 万放大到 45.50 万**，说明更好的源荷预测在随机规划框架下能更充分地兑现为费用节省。

---

## 8 复现方式

```powershell
# 1) 运行方法三（融合预测 + 情景 SP + DP 执行器），保存正式结果
#    --forecast blend = 分解⊕Ridge 线性加权融合（w·分解+(1−w)·Ridge）；并写出 data_processed/q2_forecasts_blend.csv
python scripts/solve_q2_method3.py --forecast blend --scenarios 30 --save

# 2) 导出问题四可复用的权威融合接口 data_processed/q2_forecasts_fusion.csv（含接口审计）
python scripts/export_q2_fusion_forecast.py

# 3) 生成三方法对比与消融分解（融合口径）
python scripts/recompute_q2_ablation_fusion.py

# 4) 落盘绘图面板并自检（全年负荷 MAE 应为 131.80 kW）
python scripts/build_q2_blend_panel.py
```

产物：

- `results/q2_summary.json` / `results/q2_method3_summary.json` —— 方法三正式汇总
- `results/q2_method3_dispatch.csv` / `results/q2_dispatch_10min.csv` —— 方法三逐时明细
- `results/q2_three_methods_comparison_fusion.json` / `.md` —— 三方法对比与消融（融合口径）
- `results/q2_forecast_accuracy.json` —— 融合 / 分解 / Ridge 三口径精度
- `results/q2_fusion_interface_audit.json` —— 融合预测接口审计
- `data_processed/q2_forecasts_blend.csv`、`data_processed/q2_forecasts_fusion.csv` —— 融合预测面板
